<html style="overflow: hidden;" xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:m="http://schemas.microsoft.com/office/2004/12/omml"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=utf-8">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 15">
<meta name=Originator content="Microsoft Word 15">
<link rel=File-List
href="Relay_settings_in_Differential_roomPart1_files/filelist.xml">
<link rel=Edit-Time-Data
href="Relay_settings_in_Differential_roomPart1_files/editdata.mso">

<title>AMT REFERENCE MANUAL</title>

<link rel=dataStoreItem
href="Relay_settings_in_Differential_roomPart1_files/item0001.xml"
target="Relay_settings_in_Differential_roomPart1_files/props002.xml">
<link rel=themeData
href="Relay_settings_in_Differential_roomPart1_files/themedata.thmx">
<link rel=colorSchemeMapping
href="Relay_settings_in_Differential_roomPart1_files/colorschememapping.xml">
<![if !supportAnnotations]>
<style id="dynCom" type="text/css"></style>
<script language="JavaScript"></script>
<![endif]>
<style>

</style>

   <style>
     @font-face {
            font-family: "Robot";
            src: url(../../../../asset/Fonts/OpenSans/OpenSans-SemiBold.ttf)
        }

        .zoom_img {
            position: absolute;
            width: 400px;
        }

        .modal-footer {
            display: block !important;
        }

        @media (max-width:750px) {
            img {
                max-width: 100%;
                height: auto;
                width: 100%;
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
                box-shadow: 0 0 2px 1px rgb(0 140 186 / 50%);
                background-color: white;
                box-shadow: 0 4px 8px 0 rgb(0 0 0 / 20%), 0 6px 20px 0 rgb(0 0 0 / 19%);
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
            }
        }

        .card-panel {
            text-align: justify !important;
            margin-left: 80px !important;
            font-size: 14px !important;
            border-radius: 13px !important;
            font-weight: 600;
            margin-left: 2% !important;
            margin-right: 2% !important;
        }

        h3 * {
            text-decoration: none !important;
            color: #ffff !important;
            font-size: 20px !important;
        }

        /* Scroll  */

        .sc2::-webkit-scrollbar {
            width: 8px;
            height: 60px;
        }

        .MsoCommentReference {
            margin-right: 45%;
        }

        .sc2::-webkit-scrollbar-track {
            background-color: rgb(47 46 46 / 20%);
            border-radius: 10px;
        }

        .sc2::-webkit-scrollbar-thumb {
            background-color: #05806e;
            border-radius: 10px;
        }

        .Bullet-Star {
            margin: 0 !important;
        }

        .body-modale-custom {
            font-size: 13px;
            font-weight: 600;
            text-align: justify;
        }

        h3,
        h4 {
            margin-left: 2% !important;
            margin-right: 2% !important;
            font-size: 15px !important;
            font-weight: bolder;
            border: 1px solid #02312c !important;
            box-sizing: content-box !important;
            text-align: center !important;
            background-color: #19B5B4;
            border-radius: 10px !important;
            padding: 5px 10px !important;
            color: #fff !important;
        }
        span {
            font-family: "Robot" !important;
            font-style: normal !important;
            font-size: 14px !important;
        }
        center>img {
            max-width: 30%;
            height: auto;
            width: auto;
            background-color: white;
            border: 0.5px solid rgb(0, 0, 0);
            border-radius: 0px;
            padding: 1px !important;
            max-width:200px !important;
            max-height: 250px !important;
            text-align: right;
        }

        center>img:hover {
            box-shadow: 0 0 2px 1px rgba(0, 140, 186, 0.5);
        }

        center {
            text-align: left;
            margin-left: 6%;
        }

        .MsoCommentText {
            font-size: 11px !important;
            text-align: justify !important;
            direction: ltr !important;
            unicode-bidi: embed !important;
            font-weight: 600 !important;
        }

        #finder {
            z-index: 100000000000000000 !important;
        }

        #winchm_template_title>a {
            color: black !important;
            border: 2px solid #92929280 !important;
            border-radius: 10px !important;
            padding: 5px !important;
            background-color: #F0F0F0 !important;
            vertical-align: middle !important;
            font-size: 25px !important;
            font-size: medium !important;
            padding-top: 5px !important;
        }

        #winchm_template_title>a:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;

        }

        #finderInput {
            color: black !important;
        }

        #finderCount {
            padding: auto;
        }

        .btn,
        .btn-large,
        .btn-flat {
            border: none;
            border-radius: 0px !important;
            display: inline-block;
            height: 35px !important;
            width: auto !important;
            line-height: 17px;
            outline: 0;
            padding: 4px 1rem !important;
            text-transform: uppercase;
            vertical-align: middle;
            -webkit-tap-highlight-color: transparent;
            text-decoration: none !important;
            border-radius: 5px !important;
        }

        .btn-circle.btn-xl {
            width: 40px !important;
            height: 40px !important;
            padding: 10px 16px !important;
            border-radius: 30% !important;
            font-size: 24px !important;
            line-height: 1.33 !important;
            outline: none !important;
            float: right !important;
            position: fixed !important;
            right: 50px !important;
            bottom: 50px !important;
            border: 2px solid #92929280;
        }

        .btn-circle.btn-xl:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;
        }

        .btn-circle {
            width: 30px !important;
            height: 30px !important;
            padding: 6px 0px !important;
            border-radius: 15px !important;
            text-align: center !important;
            font-size: 12px !important;
            line-height: 1.42857 !important;
            outline: none !important;
        }

        .tr_table {
            border-radius: 5px;
            border-bottom: 3px solid black;
            border-top: 3px solid black;
            border-left: 3px solid black;
            border-right: 3px solid black;
            background-color: rgba(156, 154, 154, 0.849);
        }

        .td_table {
            border-left: solid black 3px !important;
        }

        * {
            box-sizing: border-box;
        }


        .cancelbtn {
            background-color: #338a3e;
        }

        .cancelbtn,
        .deletebtn {
            background-color: #338a3e;
            float: left;
            width: 50%;
        }

        .cancelbtn {
            background-color: #4ccebf;
            color: black;
        }

        .deletebtn {
            background-color: #6ab755;
        }

        .container-doc {
            padding: 16px;
            text-align: center;
        }

        .close {
            position: absolute;
            right: 22px;
            top: -2px;
            font-size: 36px;
            font-weight: bolder;
            color: #842020;
            transition: transform 500ms ease;
        }

        .clearfix::after {
            content: "";
            clear: both;
            display: table;
        }

        @media screen and (max-width: 350px) {

            .cancelbtn,
            .deletebtn {
                width: 100%;
            }
        }

        .Popuplogo {
            width: 20%;
            height: 13%;
            background-color: transparent;
            background-image: url(../../../../asset/Image/Vebko_EN_Log.ico);
            background-repeat: no-repeat;
            background-size: 95%;
            margin-left: 10px;
            margin-right: 10px;
        }

        .highlight {
            background-color: #fff34d;
            -moz-border-radius: 5px;
            /* FF1+ */
            -webkit-border-radius: 5px;
            /* Saf3-4 */
            border-radius: 5px;
            /* Opera 10.5, IE 9, Saf5, Chrome */
            -moz-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* FF3.5+ */
            -webkit-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Saf3.0+, Chrome */
            box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Opera 10.5+, IE 9.0 */
        }

        .highlight {
            padding: 1px 4px;
            margin: 0 -4px;
        }

        .search_box {
            float: left;
            font-size: 16px;
            font-weight: lighter;
            color: #18b5b4;
            top: 41px;
            width: 302px;
            border-color: #18b5b4;
            border-radius: 19px;
            border-width: thin;
        }

        input[type="submit"] {
            display: none !important;
        }

        input {
            width: 100%;
        }

        input {
            background: none;
            border: 3px solid #fff;
            border-radius: 26px;
            box-sizing: border-box;
            padding: 5px 15px 7px;
            font-size: 14px;
            color: #fff;
            z-index: 2;
        }

        input:focus {
            outline: none;
        }

        * {
            box-sizing: border-box;
        }

        .app {
            max-height: fit-content;
            max-width: 100%;
            overflow-y: auto;
            overflow-X: hidden !important;
            height: 100%;
        }

        .finder {
            position: fixed;
            top: -53px;
            right: 43%;
            left: 1%;
            z-index: 999;
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            height: 46px;
            background: #ffffffde;
            font-family: Arial, Helvetica, sans-serif;
            font-size: 11px;
            border-bottom: 1px solid #e5e5e5;
            box-shadow: 0 0 10px rgb(0 0 0 / 20%);
            padding: 3px;
            transition: top 0.15s ease-out;
        }

        .finder.active {
            top: 0;
        }

        .finder-input {
            flex-grow: 1;
            width: 0;
            height: 39px !important;
            border: none;
            padding: 8px;
            outline: none !important;
        }

        .finder-input.not-found {
            color: #e7353f;
        }

        .btn-finder {
            width: 40px;
            height: 40px;
            text-align: center;
            padding: 0;
        }

        .finder-input,
        .btn-finder:not(:last-child) {
            margin-right: 5px;
        }

        .finder-count {
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            flex-direction: column;
            justify-content: center;
            color: #888;
            border-right: 1px solid #e5e5e5;
            margin-right: 5px;
            padding-right: 20px;
            white-space: nowrap;
        }

        .btn-finder,
        .finder-count {
            flex-shrink: 0;
            flex-grow: 0;
        }

        .highlight {
            background: #eeb900b8;
        }

        .highlight.active {
            background: #f09206;
        }

        html {
            overflow-y: scroll;
        }

        body {
            padding: 0px;
            margin: 0px;
            overflow: auto;
            background-color: #FFFFFF;
            text-align: justify !important;
        }

        #winchm_template_navigation {
            margin-top: 0px;
            margin-left: 0px;
            margin-bottom: 0px;
            margin-right: 0px;
            padding-top: 5px;
            padding-left: 5px;
            padding-bottom: 5px;
            padding-right: 5px;
            font-family: arial, helvetica, sans-serif;
            font-size: 10px;
            font-style: normal;
            font-weight: normal;
            color: #626262;
            border-bottom-style: solid;
            border-bottom-width: 1px;
            border-bottom-color: #DBDBDB;
            background-color: #E2EDFA;
            width: auto;
        }

        #winchm_template_button {
            float: right;
            top: -7px;
            position: relative;
            text-align: right;
            right: -5px;
            height: auto;
        }
        .msocomoff{
            display:none !important;
        }
        
        #winchm_template_title {
           font-weight: bold;
           font-size: 24px;
           color: 353535;
           padding-right: 50px !important;
           margin: 10px !important;
           border-bottom-style: solid;
           border-bottom-width: 1px;
           border-bottom-color: #ffffff;
           width: auto;
           text-align: right;
           height: 40px !important;
           position: sticky !important;
           top: 0 !important;
           background: #FFF;
           Z-INDEX: 1000 !important;
        }

        #winchm_template_content {
            padding: 0px;
            margin-top: 0;
            margin-left: 0;
            margin-bottom: 0;
            margin-right: 0;
            width: auto !important;
            width: 100%;
        }

        #winchm_template_footer {
            border-width: 1px;
            border-color: #c0c0c0;
            border-top-style: solid;
            margin-top: 0px;
            margin-left: 15px;
            margin-bottom: 5px;
            margin-right: 15px;
            padding-top: 6px;
            padding-left: 0px;
            padding-bottom: 20px;
            padding-right: 0px;
            font-family: arial, helvetica, sans-serif;
            font-size: 9px;
            color: #909090;
            text-align: center;
            width: auto;
        }

        #winchm_template_navigation a:link {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:visited {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:active {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:hover {
            text-decoration: none;
            color: #0000ff
        }

        a:link {
            text-decoration: underline;
            color: #0033cc
        }

        a:visited {
            text-decoration: underline;
            color: #0033cc
        }

        a:active {
            text-decoration: underline;
            color: #0033cc
        }

        a:hover {
            text-decoration: underline;
            color: #ff0000;
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }

        #inputmudal::placeholder {
            color: #0033cc;
            font-size: 0.5rem;
        }

        #inputmudal {
            color: black;
            font-size: 0.6rem;
            font-weight: bold;
            margin-left: 3% !important;
            height: 50px !important;
            border: 4px #63a8bc96 groove;
            background-color: #18b5b4;
            text-align: center;
            padding: 0.25rem;
            font-family: monospace;
            text-decoration: underline;
            margin-bottom: 25px;
        }

        #inputmudal:hover {
            cursor: pointer;
        }

        .cpy {
            width: 25%;
            margin-left: 35% !important;
            border-radius: 15px;
            background-color: #18b5b4;
            border: 2px solid white;
            margin-top: 1%;
            margin-bottom: 20px;
        }

        .cpy:hover {
            background-color: #3c3f3feb;
        }

        .hidden {
            position: fixed;
            bottom: 0;
            right: 0;
            pointer-events: none;
            opacity: 0;
            transform: scale(0);
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }



        .cpy {
            text-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
            box-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
        }

        .cpy:hover {
            transition: background-color 0.5s, border 0.5s;
            background-color: #136d6d;
            border: 3px solid #fff;
        }

        #serverstatus {
            color: #fff;
            background-color: rgb(69, 69, 69);
            text-align: Left;
            font-size: 13px;
            margin-top: 5px;
            padding: 5px;
        }

        #Attention {
            color: red;
            font-size: 15px;
            font-weight: 900;
            text-align: center;
            margin-bottom: 5px;
        }

        #p-addres {
            color: green;
            font-size: 13px;
        }

        .page_link {
            color: black;
            text-align: center;
            font-weight: bolder;
            font-size: large;
        }
    </style>
    <meta http-equiv=Content-Type content="text/html; charset=utf-8">
    <title>Vebko Tester AMT105</title>
    <link href="../../../../asset/CSS/bootstrap.min.css" rel="stylesheet">
    <link href="../../../../asset/CSS/winchm_template_style.css" rel="stylesheet">
    <link href="../../../../asset/Fonts/bootstrap-icons-1.2.2/bootstrap-icons.css" rel="stylesheet">
    <link href="../../../../asset/Fonts/awesome/css/all.css" rel="stylesheet">
 </head>

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in' class='demoScroll sc2 app'
    data-finder-wrapper="" data-finder-scroll-offset="300" data-finder-content="">
    <div id="winchm_template_title">

        <a id="playmp4" title="Page Share" data-toggle="modal" data-target="#sharingModal" class="badge"><i
                class="bi bi-share-fill"></i></a>

        <a class="finder-activator badge" title="Search" data-finder-activator><i class="bi bi-search"></i></a>

        <a data-toggle="tooltip" title="Print" href="#" onClick="PrintElem();" class="badge"><i
                class="bi bi-printer-fill"></i></a>

        <a id="modalplay" title="Download and Play Video" data-toggle="modal" data-target="#myModal" class="badge"> <i
                class="bi bi-play-circle-fill"></i></a>
                
    </div>
    <button type="button" onclick="GetTop();" id="toTop" class="btn  btn-circle btn-xl" style="padding:0 !important ;">
        <i class="bi bi-arrow-up-circle" style="font-size: 25px;font-weight: bolder;">
        </i>
    </button>

    <div class="modal fade" id="myModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
               <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>
                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body bg-warning text-justify pl-3 pr-3">
                    <div id="Attention">Attention !</div>
                    <div class="body-modale-custom">
                       To download the instructional video, AMPRO software must be running, all instructional videos are saved in a specific path by AMPRO software. Instructional videos are stored in this path 
                       </br>
                        <div id="p-addres">
                            C:\Users\YourUserName\Documents\Vebko\AMPro-HelpFilms
                        </div>
                        you can have full access to the videos through this path, note that each video will be playable after the full download and after each download, each video will be played It will be done automatically, if there is a newer video on the vebko.org server,the new video will be downloaded and then made available to you.
                    </div>

                    <div id="serverstatus" class="serverstatus pl-2">
                        Server Status :
                    </div>
                </div>
                <div class="modal-footer">
                    <a type="button" class="btn btn-info text-light" data-toggle="tooltip"
                       href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_001\0001_Differential_001_en.mp4"
                        target="_Blank" rel="noopener noreferrer">
                        Play online
                    </a>
                    <a id="#playmp4" type="button" class="btn btn-success text-light" data-toggle="tooltip"
                      href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_001\0001_Differential_001_en.mp4"
                        onclick="checkServer()">
                        Download and play
                    </a>
                </div>
            </div>
        </div>
    </div>
    
    <div class="modal fade" id="sharingModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                 <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>
                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body text-justify pl-3 pr-3">
                    <div class="page_link mb-4">Page Link</div>
                    <div class="row">
                        <a id="inputmudal" type="url" class="col-11 ur text"
                            aria-describedby="inputGroup-sizing-defult">https://vebko.org/Downloads/Instructions/ZZ_HELP/index.html?page=Pages\Tester\EN\J\Relay_settings_in_Differential_roomPart1.htm</a>
                        <button class="cpy" title="Copy" onclick="copy('.text')">
                            <i class="fa fa-clone text-light p-2"></i>
                        </button>
                        <input class="clipboard hidden" title="Copy"/>
                    </div>
                </div>
            </div>
        </div>
    </div>
<div id="winchm_template_content">



<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in;
word-wrap:break-word'>

<div class=WordSection1 dir=RTL>



<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>In “AMT Differential” room, differential relays and
longitudinal differential (“End to End”) test is performed. Differential relays
work by comparing the currents in both sides of the equipment and measure and
compare the current in both sides of the protected equipment which is used to
protect power transformers, motors, generators and busbars. Note that to
perform this test, both Current group A and B are activated and if you intend
to use Neutrik cable for the test, you need to select “Current” as “Combination
Cable” in “Preferences” section in “Hardware” section. </p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>“Differential” room consists of two main windows of
“Test View” and “Differential Characteristic”. In “Test View” window, “Shot”,
“Check”, “Search” and “Stability” tests are performed. In “Differential
Characteristic” window, the relay characteristic curve is displayed according
to the information entered in “Test Object” based on “I bias” and “I diff”. </p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
lang=AR-SA style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'>  </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image001.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image002.png"
  o:title=""/></center>
</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'> </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image003.png"
  o:title=""/></center>
</span><span lang=AR-SA style='font-family:"B Nazanin"'></span></p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>As mentioned before, to test a relay, first it is
necessary to enter its information in “Test Object” window. In “Device” block,
information such as relay nominal characteristics, serial number, location of
the relay as well as “CT” and “PT” characteristics of the relay are entered.
This section has been thoroughly explained in previous videos. “Differential”
is the main block of this room by double-clicking on which, “Differential
Protection Parameters” window opens. <span
style='mso-spacerun:yes'> </span>This window consists of “Protected Object”,
“Protection Device”, “Characteristic Definition” and “Harmonic” tabs where the settings
of differential relay are entered. </p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
lang=AR-SA style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'>  </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image004.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image005.png"
  o:title=""/></center>
</span></p></div>

<h3 dir=LTR style='margin-top:12.0pt;margin-right:0in;margin-bottom:3.0pt;
margin-left:.1in;text-align:justify;mso-list:l36 level3 lfo4;direction:ltr;
unicode-bidi:embed'><![if !supportLists]><span style='mso-fareast-font-family:
"Calibri Light";mso-fareast-theme-font:major-latin;mso-bidi-font-family:"Calibri Light";
mso-bidi-theme-font:major-latin;color:black;font-weight:normal;text-decoration:
none;text-underline:none'><span ></span></span><![endif]><span
dir=LTR></span>“Protected Object” tab</h3>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>In “Protected Object” tab, the information related
to the protected equipment is entered. In “Protected Object” field, first, the
type of the protected equipment is selected among transformer, generator, motor
and busbar and here transformer is selected. In “Vector Group” section, the
transformer vector group which is entered in “Nominal Values” section is
displayed. In “Number of Winding” section, the number of windings of the
transformer is specified. If the transformer has three windings, a column named
“Tertiary” appears in which the information of the third winding is entered. <span
lang=DE style='mso-ansi-language:DE'>Here two-winding transformer is selected. </span></p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>In “Nominal Values” section the nominal information
of the transformer is entered in “Primary”, “Secondary” and “Tertiary” columns
for primary, secondary and tertiary sides, but since here the transformer has
two windings, the “Tertiary” column is disabled. In “Winding/Leg Name” row, it
is possible to enter an English or Persian custom title for the winding. In
“Voltage”, “Power”, “Vector View” and “Connection Number” fields, the nominal
voltage of the two sides of the transformer, the nominal power of the
transformer (equal in both sides), connection type of the two sides of the
transformer and vector group number of the transformer are entered
respectively. If there is a null point in the star direction of the
transformer, select “Yes” in “Star Point Grounding” field. For example, if the
transformer vector group is “YND11”, after specifying the transformer wiring
type in “Vector Group” and its vector group number in “Connection Number”, in
“Star Point Grounding” field “Yes” is selected in the primary column. In
“Current” field, the nominal current of the both sides is calculated by the software
based on the entered voltage and power which is not editable. In
“Delta-Connected CT” field, if the “CTs” are wired in delta form “Yes” is
selected otherwise “No” is selected. </p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>Then, in “CT Nominal Current” section, nominal
information of the “CTs” in the both sides of the device are entered
separately. Note that for this section the differential and bias current
calculations are done according to the calculated current and the entered turns
ratio but if from “View” menu, “Primary” is selected as “Unit”, primary
currents of the both sides of the transformer in “Vector View” are displayed
according to the “CT” turns ratio entered in “Device” block. In “Star Point
Grounding” section the turns at which the null point of the “CTs” is located is
specified. If the null point is located at the protection equipment
(Transformer) side “tow.Pro.Obj” is selected otherwise “Toward Line” option is
selected. </p></div>

<h3 dir=LTR style='margin-top:12.0pt;margin-right:0in;margin-bottom:3.0pt;
margin-left:.1in;text-align:justify;mso-list:l36 level3 lfo4;direction:ltr;
unicode-bidi:embed'><![if !supportLists]><span style='mso-fareast-font-family:
"Calibri Light";mso-fareast-theme-font:major-latin;mso-bidi-font-family:"Calibri Light";
mso-bidi-theme-font:major-latin;color:black;font-weight:normal;text-decoration:
none;text-underline:none'><span ></span></span><![endif]><span
dir=LTR></span>“Protection Device” Tab </h3>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR><span style='mso-bidi-font-size:10.0pt;mso-bidi-language:
FA'>After entering the characteristics of the protected equipment in “Protected
Object” tab, it is necessary to enter the relay characteristics in “Protection
Device” section. First, “lbias” formula is entered from “Ibias Calculation”
field which consists of “seven” main formula. One of these formula should be
selected form the relay manual and “Factor K1” is entered based on the selected
formula. Generally, the characteristic curve is </span>different<span
style='mso-bidi-font-size:10.0pt;mso-bidi-language:FA'> for single-phase and
multiple-phase faults but by checking “No Combined Characteristic” option, the
differential characteristic curve will be the same in single-phase and
multiple-phase faults mode. After drawing the characteristic curve, the complementary
explanations are provided. </span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image006.png"
  o:title=""/></center>
</span></p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR><span style='mso-bidi-font-size:10.0pt;mso-bidi-language:
FA'>In “Reference Winding” field, the direction of the reference winding is
determined which is selected in accordance with the relay settings. By
selecting the reference winding direction, the angle in that end is considered
to be 0. Since differential and bias currents are calculated and </span>displayed<span
style='mso-bidi-font-size:10.0pt;mso-bidi-language:FA'> based on the nominal
current, it is necessary to select the nominal current of the relay among “CT”
and nominal current of the protected equipment in “Reference Current”. For
example, if “Current Protected Object Nominal” is selected for “Reference
Current”, and “Idiff=2In”, “In” is the nominal current of the equipment whose
information is displayed in “Protected Device” tab, “Nominal Values” section
and “Current” field. But, if “CT Nominal Current” is selected, “In” is “CT”
nominal current whose information is entered in “Protected Device” in “CT
Nominal Values” section.</span></p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR><span style='mso-bidi-font-size:10.0pt;mso-bidi-language:
FA'>In “Zero Sequence Elimination”, if the related relay supports zero sequence
elimination in measurements, you can select the zero sequence elimination type
in “</span>Elimination<span style='mso-bidi-font-size:10.0pt;mso-bidi-language:
FA'> Type” field. This feature has been put in relays so that if there is a
phase to earth fault outside the protective zone, <b><i><u>the existence of
zero sequence current does not stop the relay.</u></i></b> However, this makes
the relay less sensitive to phase to earth fault.</span></p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR><span style='mso-bidi-font-size:10.0pt;mso-bidi-language:
FA'>In “Test Time Setting/Transformer Model”, ”Test max” and ”Delay Time”
fields specify maximum time of fault current injection and delay time after
receiving ”Trip” contact, respectively. In ”Diff Current Setting”, ”Idiff&gt;”
field is related to first stage and “Idiff&gt;&gt;” is related to second stage.
Note that for currents lower than ”Idiff&gt;”, for Every bias current of the
relay is stable and does not perform a trip. But currents bigger than
“Idiff&gt;&gt;” indicate a fault near the transformer wiring and the relay
performs an immediate trip without considering the bias current. But, between
“Idff&gt;” and “Idiff&gt;&gt;” currents, the relay operation is based on the
characteristic curve and there is no delay in the operation.</span></p></div>

<div class = "card-panel hoverable"><p class=AAE-Normal dir=LTR>In “Current Tolerances” you can enter the current
tolerance in two forms of “Relative” and “Absolute”. Note that the software
takes into account the highest value between these two. In “Diff Time Setting”,
“Tdiff” field is the allowed operation time of the operation zone between
“Idff&gt;” and “Idiff&gt;&gt;”, and “Tdiff&gt;&gt;” is the differential
currents bigger than “Idiff&gt;&gt;”. In “Time Tolerances” you can enter the
current tolerance in two forms of “Relative” and “Absolute”. Note that the
software takes into account the highest value between these two.</p></div>

<p class=AARU-Normal dir=LTR><span style='mso-spacerun:yes'> </span></p></div>

</div>

<div style='mso-element:comment-list'><![if !supportAnnotations]>



<![endif]>

<div style='mso-element:comment'><![if !supportAnnotations]>

<div id="_com_1" class=msocomtxt language=JavaScript
onmouseover="msoCommentShow('_anchor_1','_com_1')"
onmouseout="msoCommentHide('_com_1')"><![endif]><span style='mso-comment-author:
"javad ghyasvand";mso-comment-providerid:"Windows Live";mso-comment-userid:
020b1cd6c1c02935'><![if !supportAnnotations]><a name="_msocom_1"></a><![endif]></span>

<p class=MsoCommentText dir=RTL><span class=MsoCommentReference><span dir=LTR
style='font-size:8.0pt'><span style='mso-special-character:comment'>&nbsp;<![if !supportAnnotations]><a
href="#_msoanchor_1" class=msocomoff>[jg1]</a><![endif]></span></span></span><span
dir=LTR>Relay_settings_in_Differential_roomPart1</span></p></div>

<![if !supportAnnotations]></div>

<![endif]></div>

</div>


  <script src="../../../../asset/JS/jquery-2.1.1.min.js"></script>
  <script src="../../../../asset/JS/jquery.highlight.js"></script>
  <script src="../../../../asset/JS/jquery.scrollto.js"></script>
  <script src="../../../../asset/JS/jquery.finder.js"></script>
  <script src="../../../../asset/JS/bootstrap.min.js"></script>
  <script src="../../../../asset/JS/zooming.js"></script>
  <script src="../../../../asset/JS/Defult_page_Js.js"></script>

 <script>
    const defaultZooming = new Zooming()
    const customZooming = new Zooming()
    const config = customZooming.config()
    const TRANSITION_DURATION_DEFAULT = config.transitionDuration
    const BG_COLOR_DEFAULT = config.bgColor
    const SCALE_BASE_DEFAULT = config.scaleBase
    const ACTIVE_CLASS = 'button-primary'
    const btnScaleSmall = document.getElementById('btn-scale-small')
    document.addEventListener('DOMContentLoaded', function () {
      defaultZooming.listen('img')
      customZooming.listen('img2')
    })

    function isActive(el) {
      return el.classList.contains(ACTIVE_CLASS)
    }
    function activate(el) {
      el.classList.add(ACTIVE_CLASS)
    }
    function deactivate(el) {
      el.classList.remove(ACTIVE_CLASS)
    }
    function toggleActive(el) {
      if (isActive(el)) {
        deactivate(el)
        return false
      } else {
        activate(el)
        return true
      }
    }
  </script>
</div><div id="winchm_template_footer">&copy; 2021 Vebko. All rights reserved.</div></body>

</html>
