<html style="overflow: hidden;" xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:m="http://schemas.microsoft.com/office/2004/12/omml"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=utf-8">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 15">
<meta name=Originator content="Microsoft Word 15">
<link rel=File-List
href="Relay_settings_in_Differential_roomPart1_files/filelist.xml">
<link rel=Edit-Time-Data
href="Relay_settings_in_Differential_roomPart1_files/editdata.mso">

<title>AMT REFERENCE MANUAL</title>

<link rel=dataStoreItem
href="Relay_settings_in_Differential_roomPart1_files/item0001.xml"
target="Relay_settings_in_Differential_roomPart1_files/props002.xml">
<link rel=themeData
href="Relay_settings_in_Differential_roomPart1_files/themedata.thmx">
<link rel=colorSchemeMapping
href="Relay_settings_in_Differential_roomPart1_files/colorschememapping.xml">
<![if !supportAnnotations]>
<style id="dynCom" type="text/css"></style>
<script language="JavaScript"></script>
<![endif]>
<style>

</style>

<style>
      @font-face {
            font-family: "Robot";
            src: url(../../../../asset/Fonts/OpenSans/OpenSans-SemiBold.ttf)
        }
        .zoom_img {
            position: absolute;
            width: 400px;
        }

        .modal-footer {
            display: block !important;
        }

     

        span {
            font-family: "Robot" !important;
            font-style: normal !important;
            font-size: 14px !important;
        }

        @media (max-width:750px) {
            img {
                max-width: 100%;
                height: auto;
                width: 100%;
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
                box-shadow: 0 0 2px 1px rgb(0 140 186 / 50%);
                background-color: white;
                box-shadow: 0 4px 8px 0 rgb(0 0 0 / 20%), 0 6px 20px 0 rgb(0 0 0 / 19%);
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
            }
        }

        .card-panel {
            text-align: justify !important;
            margin-left: 80px !important;
            font-size: 14px !important;
            border-radius: 13px !important;
            font-weight: 600;
            margin-left: 2% !important;
            margin-right: 2% !important;
        }



        /* Scroll  */

        .sc2::-webkit-scrollbar {
            width: 8px;
            height: 60px;
        }

        .MsoCommentReference {
            margin-right: 45%;
        }

        .sc2::-webkit-scrollbar-track {
            background-color: rgb(47 46 46 / 20%);
            border-radius: 10px;
        }

        .sc2::-webkit-scrollbar-thumb {
            background-color: #05806e;
            border-radius: 10px;
        }

        .Bullet-Star {
            margin: 0 !important;
        }

        .body-modale-custom {
            font-size: 13px;
            font-weight: 600;
            text-align: justify;
        }

        h3,
        h4 {
            margin-left: 2% !important;
            margin-right: 2% !important;
            font-size: 15px !important;
            font-weight: bolder;
            border: 1px solid #02312c !important;
            box-sizing: content-box !important;
            text-align: center !important;
            background-color: #19B5B4;
            border-radius: 10px !important;
            padding: 5px 10px !important;
            color: rgb(255, 255, 255) !important;
        }

        h3 * {
            text-decoration: none !important;
            color: #ffff !important;
            font-size: 15px !important;
        }

        center>img {
            max-width: 30%;
            height: auto;
            width: auto;
            background-color: white;
            border: 0.5px solid rgb(0, 0, 0);
            border-radius: 0px;
            padding: 1px !important;
            max-width: 200px !important;
            max-height: 250px !important
        }

        center>img:hover {
            box-shadow: 0 0 2px 1px rgba(0, 140, 186, 0.5);
        }

        center {
            text-align: left;
            margin-left: 6%;
        }

        .MsoCommentText {
            font-size: 11px !important;
            text-align: justify !important;
            direction: ltr !important;
            unicode-bidi: embed !important;
            font-weight: 600 !important;
        }

        #finder {
            z-index: 100000000000000000 !important;
        }

        #winchm_template_title>a {
            color: black !important;
            border: 2px solid #92929280 !important;
            border-radius: 10px !important;
            padding: 5px !important;
            background-color: #F0F0F0 !important;
            vertical-align: middle !important;
            font-size: 25px !important;
            font-size: medium !important;
            padding-top: 5px !important;
        }

        #winchm_template_title>a:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;

        }

        #finderInput {
            color: black !important;
        }

        #finderCount {
            padding: auto;
        }

        .btn,
        .btn-large,
        .btn-flat {
            border: none;
            border-radius: 0px !important;
            display: inline-block;
            height: 35px !important;
            width: auto !important;
            line-height: 17px;
            outline: 0;
            padding: 4px 1rem !important;
            text-transform: uppercase;
            vertical-align: middle;
            -webkit-tap-highlight-color: transparent;
            text-decoration: none !important;
            border-radius: 5px !important;
        }

        .btn-circle.btn-xl {
            width: 40px !important;
            height: 40px !important;
            padding: 10px 16px !important;
            border-radius: 30% !important;
            font-size: 24px !important;
            line-height: 1.33 !important;
            outline: none !important;
            float: right !important;
            position: fixed !important;
            right: 50px !important;
            bottom: 50px !important;
            border: 2px solid #92929280;
        }

        .btn-circle.btn-xl:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;
        }

        .btn-circle {
            width: 30px !important;
            height: 30px !important;
            padding: 6px 0px !important;
            border-radius: 15px !important;
            text-align: center !important;
            font-size: 12px !important;
            line-height: 1.42857 !important;
            outline: none !important;
        }

        .tr_table {
            border-radius: 5px;
            border-bottom: 3px solid black;
            border-top: 3px solid black;
            border-left: 3px solid black;
            border-right: 3px solid black;
            background-color: rgba(156, 154, 154, 0.849);
        }

        .td_table {
            border-left: solid black 3px !important;
        }

        * {
            box-sizing: border-box;
        }


        .cancelbtn {
            background-color: #338a3e;
        }

        .cancelbtn,
        .deletebtn {
            background-color: #338a3e;
            float: left;
            width: 50%;
        }

        .cancelbtn {
            background-color: #4ccebf;
            color: black;
        }

        .deletebtn {
            background-color: #6ab755;
        }

        .container-doc {
            padding: 16px;
            text-align: center;
        }

        .close {
            position: absolute;
            right: 22px;
            top: -2px;
            font-size: 36px;
            font-weight: bolder;
            color: #842020;
            transition: transform 500ms ease;
        }

        .clearfix::after {
            content: "";
            clear: both;
            display: table;
        }

        @media screen and (max-width: 350px) {

            .cancelbtn,
            .deletebtn {
                width: 100%;
            }
        }

        .Popuplogo {
            width: 20%;
            height: 13%;
            background-color: transparent;
            background-image: url(../../../../asset/Image/Vebko_EN_Log.ico);
            background-repeat: no-repeat;
            background-size: 95%;
            margin-left: 10px;
            margin-right: 10px;
        }

        .highlight {
            background-color: #fff34d;
            -moz-border-radius: 5px;
            /* FF1+ */
            -webkit-border-radius: 5px;
            /* Saf3-4 */
            border-radius: 5px;
            /* Opera 10.5, IE 9, Saf5, Chrome */
            -moz-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* FF3.5+ */
            -webkit-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Saf3.0+, Chrome */
            box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Opera 10.5+, IE 9.0 */
        }

        .highlight {
            padding: 1px 4px;
            margin: 0 -4px;
        }

        .search_box {
            float: left;
            font-size: 16px;
            font-weight: lighter;
            color: #18b5b4;
            top: 41px;
            width: 302px;
            border-color: #18b5b4;
            border-radius: 19px;
            border-width: thin;
        }

        input[type="submit"] {
            display: none !important;
        }

        input {
            width: 100%;
        }

        input {
            background: none;
            border: 3px solid #fff;
            border-radius: 26px;
            box-sizing: border-box;
            padding: 5px 15px 7px;
            font-size: 14px;
            color: #fff;
            z-index: 2;
        }

        input:focus {
            outline: none;
        }

        * {
            box-sizing: border-box;
        }

        .app {
            max-height: fit-content;
            max-width: 100%;
            overflow-y: auto;
            overflow-X: hidden !important;
            height: 100%;
        }

        .finder {
            position: fixed;
            top: -53px;
            right: 43%;
            left: 1%;
            z-index: 999;
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            height: 46px;
            background: #ffffffde;
            font-family: Arial, Helvetica, sans-serif;
            font-size: 11px;
            border-bottom: 1px solid #e5e5e5;
            box-shadow: 0 0 10px rgb(0 0 0 / 20%);
            padding: 3px;
            transition: top 0.15s ease-out;
        }

        .finder.active {
            top: 0;
        }

        .finder-input {
            flex-grow: 1;
            width: 0;
            height: 39px !important;
            border: none;
            padding: 8px;
            outline: none !important;
        }

        .finder-input.not-found {
            color: #e7353f;
        }

        .btn-finder {
            width: 40px;
            height: 40px;
            text-align: center;
            padding: 0;
        }

        .finder-input,
        .btn-finder:not(:last-child) {
            margin-right: 5px;
        }

        .finder-count {
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            flex-direction: column;
            justify-content: center;
            color: #888;
            border-right: 1px solid #e5e5e5;
            margin-right: 5px;
            padding-right: 20px;
            white-space: nowrap;
        }

        .btn-finder,
        .finder-count {
            flex-shrink: 0;
            flex-grow: 0;
        }

        .highlight {
            background: #eeb900b8;
        }

        .highlight.active {
            background: #f09206;
        }

        html {
            overflow-y: scroll;
        }

        body {
            padding: 0px;
            margin: 0px;
            overflow: auto;
            background-color: #FFFFFF;
            text-align: justify !important;
        }

        #winchm_template_navigation {
            margin-top: 0px;
            margin-left: 0px;
            margin-bottom: 0px;
            margin-right: 0px;
            padding-top: 5px;
            padding-left: 5px;
            padding-bottom: 5px;
            padding-right: 5px;
            font-family: arial, helvetica, sans-serif;
            font-size: 10px;
            font-style: normal;
            font-weight: normal;
            color: #626262;
            border-bottom-style: solid;
            border-bottom-width: 1px;
            border-bottom-color: #DBDBDB;
            background-color: #E2EDFA;
            width: auto;
        }

        #winchm_template_button {
            float: right;
            top: -7px;
            position: relative;
            text-align: right;
            right: -5px;
            height: auto;
        }


        #winchm_template_title {
            font-weight: bold;
            font-size: 24px;
            color: 353535;
            padding-right: 50px !important;
            margin: 10px !important;
            border-bottom-style: solid;
            border-bottom-width: 1px;
            border-bottom-color: #ffffff;
            width: auto;
            text-align: right;
            height: 40px !important;
            position: sticky !important;
            top: 0 !important;
            background: #FFF;
            Z-INDEX: 1000 !important;
        }

        #winchm_template_content {
            padding: 0px;
            margin-top: 0;
            margin-left: 0;
            margin-bottom: 0;
            margin-right: 0;
            width: auto !important;
            width: 100%;
        }

        #winchm_template_footer {
            border-width: 1px;
            border-color: #c0c0c0;
            border-top-style: solid;
            margin-top: 0px;
            margin-left: 15px;
            margin-bottom: 5px;
            margin-right: 15px;
            padding-top: 6px;
            padding-left: 0px;
            padding-bottom: 20px;
            padding-right: 0px;
            font-family: arial, helvetica, sans-serif;
            font-size: 9px;
            color: #909090;
            text-align: center;
            width: auto;
        }

        #winchm_template_navigation a:link {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:visited {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:active {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:hover {
            text-decoration: none;
            color: #0000ff
        }

        a:link {
            text-decoration: underline;
            color: #0033cc
        }

        a:visited {
            text-decoration: underline;
            color: #0033cc
        }

        a:active {
            text-decoration: underline;
            color: #0033cc
        }

        a:hover {
            text-decoration: underline;
            color: #ff0000;
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }

        #inputmudal::placeholder {
            color: #0033cc;
            font-size: 0.5rem;
        }

        #inputmudal {
            color: black;
            font-size: 0.6rem;
            font-weight: bold;
            margin-left: 3% !important;
            height: 50px !important;
            border: 4px #63a8bc96 groove;
            background-color: #18b5b4;
            text-align: center;
            padding: 0.25rem;
            font-family: monospace;
            text-decoration: underline;
            margin-bottom: 25px;
        }

        #inputmudal:hover {
            cursor: pointer;
        }

        .cpy {
            width: 25%;
            margin-left: 35% !important;
            border-radius: 15px;
            background-color: #18b5b4;
            border: 2px solid white;
            margin-top: 1%;
            margin-bottom: 20px;
        }

        .cpy:hover {
            background-color: #3c3f3feb;
        }

        .hidden {
            position: fixed;
            bottom: 0;
            right: 0;
            pointer-events: none;
            opacity: 0;
            transform: scale(0);
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }



        .cpy {
            text-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
            box-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
        }

        .cpy:hover {
            transition: background-color 0.5s, border 0.5s;
            background-color: #136d6d;
            border: 3px solid #fff;
        }

        #serverstatus {
            color: #fff;
            background-color: rgb(69, 69, 69);
            text-align: Left;
            font-size: 13px;
            margin-top: 5px;
            padding: 5px;
        }


        #Attention {
            color: red;
            font-size: 15px;
            font-weight: 900;
            text-align: center;
            margin-bottom: 5px;
        }

        .msocomoff {
            display: none !important;
        }

        #p-addres {
            color: green;
            font-size: 13px;
        }

        .page_link {
            color: black;
            text-align: center;
            font-weight: bolder;
            font-size: large;
        }
    </style>
<meta http-equiv=Content-Type content="text/html; charset=utf-8">
<title>Vebko Tester AMT105</title>
<link href="../../../../asset/CSS/bootstrap.min.css" rel="stylesheet">
<link href="../../../../asset/CSS/winchm_template_style.css" rel="stylesheet">
<link href="../../../../asset/Fonts/bootstrap-icons-1.2.2/bootstrap-icons.css" rel="stylesheet">
<link href="../../../../asset/Fonts/awesome/css/all.css" rel="stylesheet">

</head>

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in' class='demoScroll sc2 app'
    data-finder-wrapper="" data-finder-scroll-offset="300" data-finder-content="">
    <div id="winchm_template_title">

        <a id="playmp4" title="Compartir página" data-toggle="modal" data-target="#sharingModal" class="badge"><i
                class="bi bi-share-fill"></i></a>

        <a class="finder-activator badge" title="Búsqueda" data-finder-activator><i class="bi bi-search"></i></a>

        <a data-toggle="tooltip" title="Impresión" href="#" onClick="PrintElem();" class="badge"><i
                class="bi bi-printer-fill"></i></a>

        <a id="modalplay" title="Descargar y reproducir video" data-toggle="modal" data-target="#myModal" class="badge">
            <i class="bi bi-play-circle-fill"></i></a>
    </div>

    <button type="button" onclick="GetTop();" id="toTop" class="btn  btn-circle btn-xl" style="padding:0 !important ;">
        <i class="bi bi-arrow-up-circle" style="font-size: 25px;font-weight: bolder;">
        </i>
    </button>

    <div class="modal fade" id="myModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                    <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>

                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body bg-warning text-justify pl-3 pr-3">
                    <div id="Attention">Atención !</div>
                    <div class="body-modale-custom">
                        Para descargar el video instructivo, el software AMPRO debe estar ejecutándose, todos los videos
                        instructivos se guardan en una ruta específica mediante el software AMPRO. Los videos
                        instructivos se almacenan en esta ruta.
                        </br>
                        <div id="p-addres">
                            C:\Users\YourUserName\Documents\Vebko\AMPro-HelpFilms
                        </div>
                        puede tener acceso completo a los videos a través de esta ruta, tenga en cuenta que cada video
                        se podrá reproducir después de la descarga completa y después de cada descarga, cada video se
                        reproducirá automáticamente, si hay un video más nuevo en vebko.org servidor, el nuevo video se
                        descargará y estará disponible para usted.
                    </div>
                    <div id="serverstatus" class="serverstatus pl-2">
                        El estado del servidor :
                    </div>
                </div>
                <div class="modal-footer">
                    <a class="btn btn-info text-light" data-toggle="tooltip" 
                        href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_001\0001_Differential_001_mu.mp4"
                        target="_Blank" rel="noopener noreferrer">
                        Jugar en linea
                    </a>
                    <a id="#playmp4" type="button" class="btn btn-success text-light" data-toggle="tooltip"
                        href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_001\0001_Differential_001_mu.mp4"
                        onclick="checkServer()">
                        Descarga y juega
                    </a>
                </div>
            </div>
        </div>
    </div>

    <div class="modal fade" id="sharingModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                    <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>

                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body text-justify pl-3 pr-3">
                    <div class="page_link mb-4">Enlace de página</div>
                    <div class="row">
                        <a id="inputmudal" type="url" class="col-11 ur text"
                            aria-describedby="inputGroup-sizing-defult">https://vebko.org/Downloads/Instructions/ZZ_HELP/index_sp.html?page=Pages\Tester\ES\J\Relay_settings_in_Differential_roomPart1.htm</a>
                        <button class="cpy" title="Copiar" onclick="copy('.text')">
                            <i class="fa fa-clone text-light p-2"></i>
                        </button>
                        <input class="clipboard hidden" title="Copiar" />
                    </div>
                </div>
            </div>
        </div>
    </div>
    <div id="winchm_template_content">

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in;
word-wrap:break-word'>

<div class=WordSection1 dir=RTL>



<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. En la
sala &quot;AMT Differential&quot;, se realizan pruebas de relés diferenciales y
diferenciales longitudinales (&quot;End to End&quot;). Los relés diferenciales
funcionan comparando las corrientes en ambos lados del equipo y miden y
comparan la corriente en ambos lados del equipo protegido que se utiliza para
proteger los transformadores de potencia, los motores, los generadores y las
barras colectoras. Tenga en cuenta que para realizar esta prueba se activan
tanto el grupo de corriente A como el B y si tiene intención de utilizar el
cable de Neutrik para la prueba, debe seleccionar &quot;Corriente&quot; como
&quot;Cable de combinación&quot; en la sección &quot;Preferencias&quot; de la
sección &quot;Hardware&quot;. </span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. La
sala &quot;Diferencial&quot; consta de dos ventanas principales de &quot;Vista
de prueba&quot; y &quot;Característica diferencial&quot;. En la ventana
&quot;Vista de prueba&quot; se realizan las pruebas de &quot;Disparo&quot;,
&quot;Comprobación&quot;, &quot;Búsqueda&quot; y &quot;Estabilidad&quot;. En la
ventana &quot;Característica diferencial&quot; se muestra la curva
característica del relé según la información introducida en el &quot;Objeto de
prueba&quot; basada en el &quot;sesgo de I&quot; y &quot;I diff&quot;. </span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
lang=AR-SA style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'>  </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image001.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image002.png"
  o:title=""/></center>
</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'> </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image003.png"
  o:title=""/></center>
</span><span lang=AR-SA style='font-family:"B Nazanin"'></span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span dir=LTR></span><span dir=LTR></span><span
lang=ES style='mso-ansi-language:ES'><span dir=LTR></span><span dir=LTR></span>.
Como ya se ha mencionado, para probar un relé, primero es necesario introducir
su información en la ventana &quot;Objeto de prueba&quot;. En el bloque
&quot;Dispositivo&quot; se introduce información como las características
nominales del relé, el número de serie, la ubicación del relé, así como las
características &quot;CT&quot; y &quot;PT&quot; del relé. Esta sección se ha
explicado detalladamente en vídeos anteriores. &quot;Diferencial&quot; es el
bloque principal de esta sala haciendo doble clic en el cual se abre la ventana
&quot;Parámetros de protección diferencial&quot;.<span
style='mso-spacerun:yes'>  </span>Esta ventana consta de las pestañas
&quot;Objeto protegido&quot;, &quot;Dispositivo de protección&quot;,
&quot;Definición de la característica&quot; y &quot;Armónico&quot;, en las que
se introducen los ajustes del relé diferencial. </span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
lang=AR-SA style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'>  </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image004.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image005.png"
  o:title=""/></center>
</span></p></div>

<h3 dir=LTR style='margin-top:12.0pt;margin-right:0in;margin-bottom:3.0pt;
margin-left:.1in;text-align:justify;mso-list:l36 level3 lfo4;direction:ltr;
unicode-bidi:embed'><![if !supportLists]><span style='mso-fareast-font-family:
"Calibri Light";mso-fareast-theme-font:major-latin;mso-bidi-font-family:"Calibri Light";
mso-bidi-theme-font:major-latin;color:black;font-weight:normal;text-decoration:
none;text-underline:none'><span ></span></span><![endif]><span
dir=LTR></span>. La pestaña &quot;Objeto protegido&quot;:</h3>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. En la
pestaña &quot;Objeto protegido&quot; se introduce la información relativa al
equipo protegido. En el campo &quot;Objeto protegido&quot;, primero se
selecciona el tipo de equipo protegido entre transformador, generador, motor y
barra colectora y aquí se selecciona el transformador. En la sección
&quot;Grupo vectorial&quot; se muestra el grupo vectorial del transformador que
se ha introducido en la sección &quot;Valores nominales&quot;. En la sección
&quot;Number of Winding&quot; se especifica el número de bobinados del
transformador. Si el transformador tiene tres bobinados, aparece una columna
denominada &quot;Terciario&quot; en la que se introduce la información del
tercer bobinado. </span>Aquí se selecciona el transformador de dos devanados.</p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. En la
sección &quot;Valores nominales&quot; la información nominal del transformador
se introduce en las columnas &quot;Primario&quot;, &quot;Secundario&quot; y
&quot;Terciario&quot; para los lados primario, secundario y terciario, pero
como aquí el transformador tiene dos bobinados, la columna
&quot;Terciario&quot; está desactivada. En la fila &quot;Bobinado/Nombre de la
pierna&quot;, es posible introducir un título personalizado en inglés o en
persa para el bobinado. En los campos &quot;Voltaje&quot;,
&quot;Potencia&quot;, &quot;Vista vectorial&quot; y &quot;Número de
conexión&quot; se introducen, respectivamente, el voltaje nominal de los dos
lados del transformador, la potencia nominal del transformador (igual en ambos
lados), el tipo de conexión de los dos lados del transformador y el número de
grupo vectorial del transformador. Si hay un punto nulo en la dirección estelar
del transformador, seleccione &quot;Sí&quot; en el campo &quot;Conexión a
tierra del punto estelar&quot;. Por ejemplo, si el grupo vectorial del
transformador es &quot;YND11&quot;, después de especificar el tipo de cableado
del transformador en &quot;Grupo vectorial&quot; y su número de grupo vectorial
en &quot;Número de conexión&quot;, en el campo &quot;Conexión a tierra del
punto estelar&quot; se selecciona &quot;Sí&quot; en la columna primaria. En el
campo &quot;Current&quot;, la corriente nominal de ambos lados es calculada por
el dispositivo en base a la tensión y potencia introducidas que no se pueden
editar. En el campo &quot;CT conectado en triángulo&quot;, si los
&quot;CT&quot; están cableados en forma de triángulo, se selecciona
&quot;Sí&quot;, de lo contrario se selecciona &quot;No&quot;.</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. A
continuación, en la sección &quot;Corriente nominal de los TC&quot;, se introduce
por separado la información nominal de los &quot;TC&quot; en ambos lados del
dispositivo. Nótese que para esta sección los cálculos de corriente diferencial
y de polarización se hacen de acuerdo con la corriente calculada y la relación
de vueltas introducida pero si desde el menú &quot;View&quot; se selecciona
&quot;Primary&quot; como &quot;Unit&quot;, las corrientes primarias de ambos
lados del transformador en &quot;Vector View&quot; se muestran de acuerdo con
la relación de vueltas de los &quot;CT&quot; introducida en el bloque
&quot;Device&quot;. En la sección &quot;Star Point Grounding&quot; se
especifican los giros en los que se encuentra el punto nulo de los
&quot;CT&quot;. Si el punto nulo se encuentra en el lado del equipo de
protección (Transformador) se selecciona &quot;tow.Pro.Obj&quot;, de lo
contrario se selecciona la opción &quot;Toward Line&quot;.</span></p></div>

<h3 dir=LTR style='margin-top:12.0pt;margin-right:0in;margin-bottom:3.0pt;
margin-left:.1in;text-align:justify;mso-list:l36 level3 lfo4;direction:ltr;
unicode-bidi:embed'><![if !supportLists]><span lang=ES style='mso-fareast-font-family:
"Calibri Light";mso-fareast-theme-font:major-latin;mso-bidi-font-family:"Calibri Light";
mso-bidi-theme-font:major-latin;color:black;mso-ansi-language:ES;font-weight:
normal;text-decoration:none;text-underline:none'><span ></span></span><![endif]><span dir=LTR></span><span lang=ES style='mso-ansi-language:
ES'>. La pestaña &quot;Dispositivo de protección&quot;:</span></h3>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES;
mso-bidi-language:FA'>.</span><span lang=ES style='mso-ansi-language:ES'> </span><span
lang=ES style='mso-ansi-language:ES;mso-bidi-language:FA'>Después de introducir
las características del equipo protegido en la pestaña &quot;Objeto
protegido&quot;, es necesario introducir las características del relé en la
sección &quot;Dispositivo de protección&quot;. En primer lugar, se introduce la
fórmula &quot;lbias&quot; en el campo &quot;Cálculo de lbias&quot;, que
consiste en una fórmula principal de &quot;siete&quot;. Una de estas fórmulas
debe seleccionarse del manual del relé y se introduce &quot;Factor K1&quot; en
base a la fórmula seleccionada. Generalmente, la curva característica es
diferente para las faltas monofásicas y multifásicas, pero si se marca la
opción &quot;Sin característica combinada&quot;, la curva característica
diferencial será la misma en el modo de faltas monofásicas y multifásicas.
Después de dibujar la curva característica, se proporcionarán las explicaciones
complementarias.</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image006.png"
  o:title=""/></center>
</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES;
mso-bidi-language:FA'>.</span><span lang=ES style='mso-ansi-language:ES'> </span><span
lang=ES style='mso-ansi-language:ES;mso-bidi-language:FA'>En el campo
&quot;Bobinado de referencia&quot; se determina la dirección del bobinado de
referencia que se selecciona de acuerdo con los ajustes del relé. Al
seleccionar la dirección del devanado de referencia, el ángulo en ese extremo
se considera 0. Dado que las corrientes diferenciales y de polarización se
calculan y visualizan en función de la corriente nominal, es necesario
seleccionar la corriente nominal del relé entre &quot;CT&quot; y la corriente
nominal del equipo protegido en &quot;Corriente de referencia&quot;. Por
ejemplo, si se selecciona &quot;Current Protected Object Nominal&quot; en
&quot;Reference Current&quot;, y &quot;Idiff=2In&quot;, &quot;In&quot; es la
corriente nominal del equipo cuya información se muestra en la pestaña &quot;Protected
Device&quot;, en la sección &quot;Nominal Values&quot; y en el campo
&quot;Current&quot;. Pero, si se selecciona &quot;CT Nominal Current&quot;,
&quot;In&quot; es la corriente nominal del &quot;CT&quot; cuya información se
introduce en &quot;Protected Device&quot; en la sección &quot;CT Nominal
Values&quot;.</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES;
mso-bidi-language:FA'>.</span><span lang=ES style='mso-ansi-language:ES'> </span><span
lang=ES style='mso-ansi-language:ES;mso-bidi-language:FA'>En &quot;Eliminación
de secuencia cero&quot;, si el relé correspondiente soporta la eliminación de
secuencia cero en las mediciones, puede seleccionar el tipo de eliminación de
secuencia cero en el campo &quot;Tipo de eliminación&quot;. Esta característica
se ha puesto en los relés de manera que si hay un fallo de fase a tierra fuera
de la zona de protección, la existencia de corriente de secuencia cero no
detenga el relé. Sin embargo, esto hace que el relé sea menos sensible a los
fallos de fase a tierra y para compensarlo se utiliza la protección &quot;Fallo
a tierra restringido&quot;.</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES;
mso-bidi-language:FA'>.</span><span lang=ES style='mso-ansi-language:ES'> </span><span
lang=ES style='mso-ansi-language:ES;mso-bidi-language:FA'>En los campos
&quot;Test Time Setting/Transformer Model&quot;, &quot;Test max&quot; y
&quot;Delay Time&quot; se especifica el tiempo máximo de inyección de corriente
de falla y el tiempo de retardo después de recibir el contacto
&quot;Trip&quot;, respectivamente. En &quot;Diff Current Setting&quot;, el
campo &quot;Idiff&gt;&quot; está relacionado con la primera etapa y
&quot;Idiff&gt;&gt;&quot; con la segunda etapa. Obsérvese que para corrientes
inferiores a &quot;Idiff&gt;&quot;, por cada corriente de polarización del relé
es estable y no realiza un disparo. Pero las corrientes mayores que
&quot;Idiff&gt;&gt;&quot; indican una falla cerca del cableado del
transformador y el relé realiza un disparo inmediato sin considerar la
corriente de polarización. Pero, entre las corrientes &quot;Idff&gt;&quot; e
&quot;Idiff&gt;&gt;&quot;, el funcionamiento del relé se basa en la curva
característica y no hay ningún retraso en el funcionamiento</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. En
&quot;Tolerancias actuales&quot; se puede introducir la tolerancia actual en
dos formas: &quot;Relativa&quot; y &quot;Absoluta&quot;. Tenga en cuenta que el
software tiene en cuenta el valor más alto entre estos dos. En &quot;Diff Time
Setting&quot;, el campo &quot;Tdiff&quot; es el tiempo de operación permitido
de la zona de operación entre &quot;Idff&gt;&quot; e &quot;Idiff&gt;&gt;&quot;,
y &quot;Tdiff&gt;&gt;&quot; es las corrientes diferenciales mayores que
&quot;Idiff&gt;&gt;&quot;. En &quot;Tolerancias de tiempo&quot; se puede
introducir la tolerancia actual en dos formas de &quot;Relativa&quot; y
&quot;Absoluta&quot;. Tenga en cuenta que el programa tiene en cuenta el valor
más alto entre estos dos.</span></p></div>

<p class=AARU-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'><span
style='mso-spacerun:yes'> </span></span></p></div>

</div>

<div style='mso-element:comment-list'><![if !supportAnnotations]>



<![endif]>

<div style='mso-element:comment'><![if !supportAnnotations]>

<div id="_com_1" class=msocomtxt language=JavaScript
onmouseover="msoCommentShow('_anchor_1','_com_1')"
onmouseout="msoCommentHide('_com_1')"><![endif]><span style='mso-comment-author:
"javad ghyasvand";mso-comment-providerid:"Windows Live";mso-comment-userid:
020b1cd6c1c02935'><![if !supportAnnotations]><a name="_msocom_1"></a><![endif]></span>

<p class=MsoCommentText dir=RTL><span class=MsoCommentReference><span dir=LTR
style='font-size:8.0pt'><span style='mso-special-character:comment'>&nbsp;<![if !supportAnnotations]><a
href="#_msoanchor_1" class=msocomoff>[jg1]</a><![endif]></span></span></span><span
dir=LTR>Relay_settings_in_Differential_roomPart1</span></p></div>

<![if !supportAnnotations]></div>

<![endif]></div>

</div>


  <script src="../../../../asset/JS/jquery-2.1.1.min.js"></script>
  <script src="../../../../asset/JS/jquery.highlight.js"></script>
  <script src="../../../../asset/JS/jquery.scrollto.js"></script>
  <script src="../../../../asset/JS/jquery.finder.js"></script>
  <script src="../../../../asset/JS/bootstrap.min.js"></script>
  <script src="../../../../asset/JS/zooming.js"></script>
  <script src="../../../../asset/JS/Defult_page_Js.js"></script>

 <script>
    const defaultZooming = new Zooming()
    const customZooming = new Zooming()
    const config = customZooming.config()
    const TRANSITION_DURATION_DEFAULT = config.transitionDuration
    const BG_COLOR_DEFAULT = config.bgColor
    const SCALE_BASE_DEFAULT = config.scaleBase
    const ACTIVE_CLASS = 'button-primary'
    const btnScaleSmall = document.getElementById('btn-scale-small')
    document.addEventListener('DOMContentLoaded', function () {
      defaultZooming.listen('img')
      customZooming.listen('img2')
    })

    function isActive(el) {
      return el.classList.contains(ACTIVE_CLASS)
    }
    function activate(el) {
      el.classList.add(ACTIVE_CLASS)
    }
    function deactivate(el) {
      el.classList.remove(ACTIVE_CLASS)
    }
    function toggleActive(el) {
      if (isActive(el)) {
        deactivate(el)
        return false
      } else {
        activate(el)
        return true
      }
    }
  </script>
</div><div id="winchm_template_footer">&copy; 2021 Vebko. All rights reserved.</div></body>

</html>
