<html style="overflow: hidden;" xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:m="http://schemas.microsoft.com/office/2004/12/omml"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=utf-8">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 15">
<meta name=Originator content="Microsoft Word 15">
<link rel=File-List
href="Relay_settings_in_Differential_roomPart2_files/filelist.xml">
<link rel=Edit-Time-Data
href="Relay_settings_in_Differential_roomPart2_files/editdata.mso">

<title>AMT REFERENCE MANUAL</title>

<link rel=dataStoreItem
href="Relay_settings_in_Differential_roomPart2_files/item0001.xml"
target="Relay_settings_in_Differential_roomPart2_files/props002.xml">
<link rel=themeData
href="Relay_settings_in_Differential_roomPart2_files/themedata.thmx">
<link rel=colorSchemeMapping
href="Relay_settings_in_Differential_roomPart2_files/colorschememapping.xml">
<![if !supportAnnotations]>
<style id="dynCom" type="text/css"></style>
<script language="JavaScript"></script>
<![endif]>
<style>

</style>

<style>
      @font-face {
            font-family: "Robot";
            src: url(../../../../asset/Fonts/OpenSans/OpenSans-SemiBold.ttf)
        }
        .zoom_img {
            position: absolute;
            width: 400px;
        }

        .modal-footer {
            display: block !important;
        }

     

        span {
            font-family: "Robot" !important;
            font-style: normal !important;
            font-size: 14px !important;
        }

        @media (max-width:750px) {
            img {
                max-width: 100%;
                height: auto;
                width: 100%;
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
                box-shadow: 0 0 2px 1px rgb(0 140 186 / 50%);
                background-color: white;
                box-shadow: 0 4px 8px 0 rgb(0 0 0 / 20%), 0 6px 20px 0 rgb(0 0 0 / 19%);
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
            }
        }

        .card-panel {
            text-align: justify !important;
            margin-left: 80px !important;
            font-size: 14px !important;
            border-radius: 13px !important;
            font-weight: 600;
            margin-left: 2% !important;
            margin-right: 2% !important;
        }



        /* Scroll  */

        .sc2::-webkit-scrollbar {
            width: 8px;
            height: 60px;
        }

        .MsoCommentReference {
            margin-right: 45%;
        }

        .sc2::-webkit-scrollbar-track {
            background-color: rgb(47 46 46 / 20%);
            border-radius: 10px;
        }

        .sc2::-webkit-scrollbar-thumb {
            background-color: #05806e;
            border-radius: 10px;
        }

        .Bullet-Star {
            margin: 0 !important;
        }

        .body-modale-custom {
            font-size: 13px;
            font-weight: 600;
            text-align: justify;
        }

        h3,
        h4 {
            margin-left: 2% !important;
            margin-right: 2% !important;
            font-size: 15px !important;
            font-weight: bolder;
            border: 1px solid #02312c !important;
            box-sizing: content-box !important;
            text-align: center !important;
            background-color: #19B5B4;
            border-radius: 10px !important;
            padding: 5px 10px !important;
            color: rgb(255, 255, 255) !important;
        }

        h3 * {
            text-decoration: none !important;
            color: #ffff !important;
            font-size: 15px !important;
        }

        center>img {
            max-width: 30%;
            height: auto;
            width: auto;
            background-color: white;
            border: 0.5px solid rgb(0, 0, 0);
            border-radius: 0px;
            padding: 1px !important;
            max-width: 200px !important;
            max-height: 250px !important
        }

        center>img:hover {
            box-shadow: 0 0 2px 1px rgba(0, 140, 186, 0.5);
        }

        center {
            text-align: left;
            margin-left: 6%;
        }

        .MsoCommentText {
            font-size: 11px !important;
            text-align: justify !important;
            direction: ltr !important;
            unicode-bidi: embed !important;
            font-weight: 600 !important;
        }

        #finder {
            z-index: 100000000000000000 !important;
        }

        #winchm_template_title>a {
            color: black !important;
            border: 2px solid #92929280 !important;
            border-radius: 10px !important;
            padding: 5px !important;
            background-color: #F0F0F0 !important;
            vertical-align: middle !important;
            font-size: 25px !important;
            font-size: medium !important;
            padding-top: 5px !important;
        }

        #winchm_template_title>a:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;

        }

        #finderInput {
            color: black !important;
        }

        #finderCount {
            padding: auto;
        }

        .btn,
        .btn-large,
        .btn-flat {
            border: none;
            border-radius: 0px !important;
            display: inline-block;
            height: 35px !important;
            width: auto !important;
            line-height: 17px;
            outline: 0;
            padding: 4px 1rem !important;
            text-transform: uppercase;
            vertical-align: middle;
            -webkit-tap-highlight-color: transparent;
            text-decoration: none !important;
            border-radius: 5px !important;
        }

        .btn-circle.btn-xl {
            width: 40px !important;
            height: 40px !important;
            padding: 10px 16px !important;
            border-radius: 30% !important;
            font-size: 24px !important;
            line-height: 1.33 !important;
            outline: none !important;
            float: right !important;
            position: fixed !important;
            right: 50px !important;
            bottom: 50px !important;
            border: 2px solid #92929280;
        }

        .btn-circle.btn-xl:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;
        }

        .btn-circle {
            width: 30px !important;
            height: 30px !important;
            padding: 6px 0px !important;
            border-radius: 15px !important;
            text-align: center !important;
            font-size: 12px !important;
            line-height: 1.42857 !important;
            outline: none !important;
        }

        .tr_table {
            border-radius: 5px;
            border-bottom: 3px solid black;
            border-top: 3px solid black;
            border-left: 3px solid black;
            border-right: 3px solid black;
            background-color: rgba(156, 154, 154, 0.849);
        }

        .td_table {
            border-left: solid black 3px !important;
        }

        * {
            box-sizing: border-box;
        }


        .cancelbtn {
            background-color: #338a3e;
        }

        .cancelbtn,
        .deletebtn {
            background-color: #338a3e;
            float: left;
            width: 50%;
        }

        .cancelbtn {
            background-color: #4ccebf;
            color: black;
        }

        .deletebtn {
            background-color: #6ab755;
        }

        .container-doc {
            padding: 16px;
            text-align: center;
        }

        .close {
            position: absolute;
            right: 22px;
            top: -2px;
            font-size: 36px;
            font-weight: bolder;
            color: #842020;
            transition: transform 500ms ease;
        }

        .clearfix::after {
            content: "";
            clear: both;
            display: table;
        }

        @media screen and (max-width: 350px) {

            .cancelbtn,
            .deletebtn {
                width: 100%;
            }
        }

        .Popuplogo {
            width: 20%;
            height: 13%;
            background-color: transparent;
            background-image: url(../../../../asset/Image/Vebko_EN_Log.ico);
            background-repeat: no-repeat;
            background-size: 95%;
            margin-left: 10px;
            margin-right: 10px;
        }

        .highlight {
            background-color: #fff34d;
            -moz-border-radius: 5px;
            /* FF1+ */
            -webkit-border-radius: 5px;
            /* Saf3-4 */
            border-radius: 5px;
            /* Opera 10.5, IE 9, Saf5, Chrome */
            -moz-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* FF3.5+ */
            -webkit-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Saf3.0+, Chrome */
            box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Opera 10.5+, IE 9.0 */
        }

        .highlight {
            padding: 1px 4px;
            margin: 0 -4px;
        }

        .search_box {
            float: left;
            font-size: 16px;
            font-weight: lighter;
            color: #18b5b4;
            top: 41px;
            width: 302px;
            border-color: #18b5b4;
            border-radius: 19px;
            border-width: thin;
        }

        input[type="submit"] {
            display: none !important;
        }

        input {
            width: 100%;
        }

        input {
            background: none;
            border: 3px solid #fff;
            border-radius: 26px;
            box-sizing: border-box;
            padding: 5px 15px 7px;
            font-size: 14px;
            color: #fff;
            z-index: 2;
        }

        input:focus {
            outline: none;
        }

        * {
            box-sizing: border-box;
        }

        .app {
            max-height: fit-content;
            max-width: 100%;
            overflow-y: auto;
            overflow-X: hidden !important;
            height: 100%;
        }

        .finder {
            position: fixed;
            top: -53px;
            right: 43%;
            left: 1%;
            z-index: 999;
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            height: 46px;
            background: #ffffffde;
            font-family: Arial, Helvetica, sans-serif;
            font-size: 11px;
            border-bottom: 1px solid #e5e5e5;
            box-shadow: 0 0 10px rgb(0 0 0 / 20%);
            padding: 3px;
            transition: top 0.15s ease-out;
        }

        .finder.active {
            top: 0;
        }

        .finder-input {
            flex-grow: 1;
            width: 0;
            height: 39px !important;
            border: none;
            padding: 8px;
            outline: none !important;
        }

        .finder-input.not-found {
            color: #e7353f;
        }

        .btn-finder {
            width: 40px;
            height: 40px;
            text-align: center;
            padding: 0;
        }

        .finder-input,
        .btn-finder:not(:last-child) {
            margin-right: 5px;
        }

        .finder-count {
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            flex-direction: column;
            justify-content: center;
            color: #888;
            border-right: 1px solid #e5e5e5;
            margin-right: 5px;
            padding-right: 20px;
            white-space: nowrap;
        }

        .btn-finder,
        .finder-count {
            flex-shrink: 0;
            flex-grow: 0;
        }

        .highlight {
            background: #eeb900b8;
        }

        .highlight.active {
            background: #f09206;
        }

        html {
            overflow-y: scroll;
        }

        body {
            padding: 0px;
            margin: 0px;
            overflow: auto;
            background-color: #FFFFFF;
            text-align: justify !important;
        }

        #winchm_template_navigation {
            margin-top: 0px;
            margin-left: 0px;
            margin-bottom: 0px;
            margin-right: 0px;
            padding-top: 5px;
            padding-left: 5px;
            padding-bottom: 5px;
            padding-right: 5px;
            font-family: arial, helvetica, sans-serif;
            font-size: 10px;
            font-style: normal;
            font-weight: normal;
            color: #626262;
            border-bottom-style: solid;
            border-bottom-width: 1px;
            border-bottom-color: #DBDBDB;
            background-color: #E2EDFA;
            width: auto;
        }

        #winchm_template_button {
            float: right;
            top: -7px;
            position: relative;
            text-align: right;
            right: -5px;
            height: auto;
        }


        #winchm_template_title {
            font-weight: bold;
            font-size: 24px;
            color: 353535;
            padding-right: 50px !important;
            margin: 10px !important;
            border-bottom-style: solid;
            border-bottom-width: 1px;
            border-bottom-color: #ffffff;
            width: auto;
            text-align: right;
            height: 40px !important;
            position: sticky !important;
            top: 0 !important;
            background: #FFF;
            Z-INDEX: 1000 !important;
        }

        #winchm_template_content {
            padding: 0px;
            margin-top: 0;
            margin-left: 0;
            margin-bottom: 0;
            margin-right: 0;
            width: auto !important;
            width: 100%;
        }

        #winchm_template_footer {
            border-width: 1px;
            border-color: #c0c0c0;
            border-top-style: solid;
            margin-top: 0px;
            margin-left: 15px;
            margin-bottom: 5px;
            margin-right: 15px;
            padding-top: 6px;
            padding-left: 0px;
            padding-bottom: 20px;
            padding-right: 0px;
            font-family: arial, helvetica, sans-serif;
            font-size: 9px;
            color: #909090;
            text-align: center;
            width: auto;
        }

        #winchm_template_navigation a:link {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:visited {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:active {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:hover {
            text-decoration: none;
            color: #0000ff
        }

        a:link {
            text-decoration: underline;
            color: #0033cc
        }

        a:visited {
            text-decoration: underline;
            color: #0033cc
        }

        a:active {
            text-decoration: underline;
            color: #0033cc
        }

        a:hover {
            text-decoration: underline;
            color: #ff0000;
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }

        #inputmudal::placeholder {
            color: #0033cc;
            font-size: 0.5rem;
        }

        #inputmudal {
            color: black;
            font-size: 0.6rem;
            font-weight: bold;
            margin-left: 3% !important;
            height: 50px !important;
            border: 4px #63a8bc96 groove;
            background-color: #18b5b4;
            text-align: center;
            padding: 0.25rem;
            font-family: monospace;
            text-decoration: underline;
            margin-bottom: 25px;
        }

        #inputmudal:hover {
            cursor: pointer;
        }

        .cpy {
            width: 25%;
            margin-left: 35% !important;
            border-radius: 15px;
            background-color: #18b5b4;
            border: 2px solid white;
            margin-top: 1%;
            margin-bottom: 20px;
        }

        .cpy:hover {
            background-color: #3c3f3feb;
        }

        .hidden {
            position: fixed;
            bottom: 0;
            right: 0;
            pointer-events: none;
            opacity: 0;
            transform: scale(0);
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }



        .cpy {
            text-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
            box-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
        }

        .cpy:hover {
            transition: background-color 0.5s, border 0.5s;
            background-color: #136d6d;
            border: 3px solid #fff;
        }

        #serverstatus {
            color: #fff;
            background-color: rgb(69, 69, 69);
            text-align: Left;
            font-size: 13px;
            margin-top: 5px;
            padding: 5px;
        }


        #Attention {
            color: red;
            font-size: 15px;
            font-weight: 900;
            text-align: center;
            margin-bottom: 5px;
        }

        .msocomoff {
            display: none !important;
        }

        #p-addres {
            color: green;
            font-size: 13px;
        }

        .page_link {
            color: black;
            text-align: center;
            font-weight: bolder;
            font-size: large;
        }
    </style>
<meta http-equiv=Content-Type content="text/html; charset=utf-8">
<title>Vebko Tester AMT105</title>
<link href="../../../../asset/CSS/bootstrap.min.css" rel="stylesheet">
<link href="../../../../asset/CSS/winchm_template_style.css" rel="stylesheet">
<link href="../../../../asset/Fonts/bootstrap-icons-1.2.2/bootstrap-icons.css" rel="stylesheet">
<link href="../../../../asset/Fonts/awesome/css/all.css" rel="stylesheet">

</head>

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in' class='demoScroll sc2 app'
    data-finder-wrapper="" data-finder-scroll-offset="300" data-finder-content="">
    <div id="winchm_template_title">

        <a id="playmp4" title="Compartir página" data-toggle="modal" data-target="#sharingModal" class="badge"><i
                class="bi bi-share-fill"></i></a>

        <a class="finder-activator badge" title="Búsqueda" data-finder-activator><i class="bi bi-search"></i></a>

        <a data-toggle="tooltip" title="Impresión" href="#" onClick="PrintElem();" class="badge"><i
                class="bi bi-printer-fill"></i></a>

        <a id="modalplay" title="Descargar y reproducir video" data-toggle="modal" data-target="#myModal" class="badge">
            <i class="bi bi-play-circle-fill"></i></a>
    </div>

    <button type="button" onclick="GetTop();" id="toTop" class="btn  btn-circle btn-xl" style="padding:0 !important ;">
        <i class="bi bi-arrow-up-circle" style="font-size: 25px;font-weight: bolder;">
        </i>
    </button>

    <div class="modal fade" id="myModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                    <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>

                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body bg-warning text-justify pl-3 pr-3">
                    <div id="Attention">Atención !</div>
                    <div class="body-modale-custom">
                        Para descargar el video instructivo, el software AMPRO debe estar ejecutándose, todos los videos
                        instructivos se guardan en una ruta específica mediante el software AMPRO. Los videos
                        instructivos se almacenan en esta ruta.
                        </br>
                        <div id="p-addres">
                            C:\Users\YourUserName\Documents\Vebko\AMPro-HelpFilms
                        </div>
                        puede tener acceso completo a los videos a través de esta ruta, tenga en cuenta que cada video
                        se podrá reproducir después de la descarga completa y después de cada descarga, cada video se
                        reproducirá automáticamente, si hay un video más nuevo en vebko.org servidor, el nuevo video se
                        descargará y estará disponible para usted.
                    </div>
                    <div id="serverstatus" class="serverstatus pl-2">
                        El estado del servidor :
                    </div>
                </div>
                <div class="modal-footer">
                    <a class="btn btn-info text-light" data-toggle="tooltip" 
                        href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_002\0001_Differential_002_mu.mp4"
                        target="_Blank" rel="noopener noreferrer">
                        Jugar en linea
                    </a>
                    <a id="#playmp4" type="button" class="btn btn-success text-light" data-toggle="tooltip"
                        href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_002\0001_Differential_002_mu.mp4"
                        onclick="checkServer()">
                        Descarga y juega
                    </a>
                </div>
            </div>
        </div>
    </div>

    <div class="modal fade" id="sharingModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                    <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>

                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body text-justify pl-3 pr-3">
                    <div class="page_link mb-4">Enlace de página</div>
                    <div class="row">
                        <a id="inputmudal" type="url" class="col-11 ur text"
                            aria-describedby="inputGroup-sizing-defult">https://vebko.org/Downloads/Instructions/ZZ_HELP/index_sp.html?page=Pages\Tester\ES\J\Relay_settings_in_Differential_roomPart2.htm</a>
                        <button class="cpy" title="Copiar" onclick="copy('.text')">
                            <i class="fa fa-clone text-light p-2"></i>
                        </button>
                        <input class="clipboard hidden" title="Copiar" />
                    </div>
                </div>
            </div>
        </div>
    </div>
    <div id="winchm_template_content">

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in;
word-wrap:break-word'>

<div class=WordSection1 dir=RTL>



<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>.
Después de introducir la información en las pestañas &quot;Objeto
protegido&quot; y &quot;Dispositivo de protección&quot;, es necesario
introducir la curva característica diferencial del relé en la pestaña
&quot;Definición de la característica&quot;. En esta pestaña es posible
introducir la curva característica de dos maneras.</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart2_files/image001.png"
  o:title=""/></center>
</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. 1- Al
hacer clic en la opción &quot;Draw Custom&quot;, se abre la ventana &quot;Draw
Custom Characteristic&quot; donde hay varias &quot;Plantilla&quot; de curva
característica diferencial para diferentes relés disponibles. El tipo de relé
se especifica en la sección &quot;Objeto&quot;. Después de seleccionar el tipo
de relé, la información necesaria para dibujar la curva característica
diferencial se muestra en la sección &quot;Datos&quot; de acuerdo con los ajustes
del relé. Por ejemplo, al seleccionar el relé &quot;Siemens 7UTX&quot;, se
muestra la información necesaria para dibujar la curva característica
diferencial. En los campos &quot;I&gt;&quot; e &quot;I&gt;&gt;&quot;,
&quot;Pendiente1&quot; y &quot;Pendiente2&quot;, y &quot;Punto base1&quot; y
&quot;Punto base2&quot;, se introducen la corriente diferencial mínima y máxima
especificadas en el relé, la pendiente de la primera y segunda línea, y el
punto de cruce de la primera y segunda línea con la curva &quot;I bias&quot;
respectivamente. Para comprender mejor los parámetros de la sección &quot;Datos&quot;,
en la parte derecha de esta ventana la forma de la curva característica de cada
relé se obtiene de su catálogo correspondiente y los parámetros se determinan
esquemáticamente. Después de introducir esta información, la curva
característica diferencial del relé previsto se muestra en la sección
&quot;Preview&quot; y en el recuadro de la parte inferior se menciona la
información de los puntos de inicio y final según &quot;I bias&quot; y &quot;I
diff&quot;. También se muestra la pendiente de la línea en la sección
&quot;Pendiente&quot;. Haciendo clic en la opción &quot;Draw&quot;, se guardan
los ajustes y se dibuja la curva característica diferencial utilizando la
&quot;Plantilla&quot; del relé previsto.</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart2_files/image002.png"
  o:title=""/></center>
</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. 2- El
segundo método para introducir la curva característica es utilizar los rasgos
disponibles en la ventana &quot;Definición de la característica&quot; y es
necesario introducir la información de cada línea de la curva característica
por separado. En primer lugar, se introduce la información de los campos
&quot;I&gt;&quot; y &quot;I&gt;&gt;&quot;. Introduciendo la información de
estas dos secciones y cerrando la ventana &quot;Objeto de prueba&quot;, la
curva característica diferencial se muestra en &quot;Característica
diferencial&quot; entre los dos números introducidos. Después de volver a la
pestaña &quot;Definición de la característica&quot; en el bloque
&quot;Diferencial&quot;, primero se eliminan todas las líneas de la curva
característica haciendo clic en &quot;Eliminar todo&quot; y luego, después de
introducir las coordenadas del punto inicial y del punto final de la primera
línea de la curva del relé en las secciones &quot;Nuevo punto inicial&quot; y
&quot;Nuevo punto final&quot;, se selecciona la opción &quot;Añadir&quot;. La
pendiente de la línea es calculada por el software en el campo
&quot;Slope&quot;. Obsérvese que la pendiente de la línea diferencial no puede
ser negativa. Ahora se introduce el punto final de la segunda línea y se
selecciona la opción &quot;Añadir&quot; para que la segunda línea se añada a la
curva. Observe que el punto final de la segunda línea es el mismo que el punto
de inicio de la primera línea y por eso la sección &quot;Punto de inicio&quot;
está desactivada para la segunda línea. Haciendo clic en la opción &quot;Zoom
All&quot; después de introducir la información de la curva característica, la
curva se muestra completamente en el recuadro de la derecha. En el recuadro
situado en la parte inferior de la página, la información de cada sección
(línea) de la curva característica se muestra por separado. Si se desea
eliminar una parte de la curva característica, primero se selecciona en el
cuadro la parte que se desea eliminar y luego se selecciona la opción
&quot;Cortar desde aquí&quot;. Al final, haciendo clic en &quot;OK&quot;, la
curva característica diferencial del relé se muestra en la ventana
&quot;Característica diferencial&quot;.</span></p></div>

<div class = "card-panel hoverable"><p class=AAS-Normal dir=LTR><span lang=ES style='mso-ansi-language:ES'>. Si se
marca la opción &quot;Mostrar búsqueda final&quot;, si se ha realizado una
&quot;Prueba de búsqueda&quot;, el resultado de la última &quot;Búsqueda&quot;
se mostrará en la forma de la curva característica diferencial. Por ejemplo, si
se dibuja una línea en la curva característica y se realiza una &quot;Prueba de
búsqueda&quot;, y después de borrarla, se vuelve a la &quot;Definición de la
característica&quot; y se marca la opción &quot;Mostrar búsqueda final&quot;,
se puede ver que el resultado de la última &quot;Prueba de búsqueda&quot; se
muestra en forma de un signo verde &quot;+&quot; (más) en la curva. Completando
la pestaña &quot;Característica diferencial&quot;, se completa también la
pestaña &quot;Armónico&quot;. En esta pestaña se introduce la información
relativa a la característica de los armónicos del relé para la prueba de
&quot;Armónicos diferenciales&quot; o &quot;Bloqueo de entrada&quot;. Esta
prueba se realiza en la sala &quot;Diff.Harmonics&quot;, por lo que todos los
parámetros de esta sección se explican detalladamente en la sala
&quot;Diff.Harmonics&quot;.</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
lang=ES style='font-family:"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'> </span></span><span dir=LTR></span><span
dir=LTR></span><span lang=ES dir=LTR style='mso-ansi-language:DE'><span
dir=LTR></span><span dir=LTR></span><span style='mso-spacerun:yes'> </span></span><span
dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart2_files/image003.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart2_files/image004.png"
  o:title=""/></center>
</span><span lang=DE dir=LTR style='mso-ansi-language:DE'></span></p></div>

<p class=AARU-Normal dir=LTR><span dir=RTL></span><span dir=RTL></span><span
lang=DE dir=RTL style='font-size:13.0pt;mso-ansi-font-size:12.0pt;font-family:
"B Nazanin";mso-ansi-language:DE'><span dir=RTL></span><span dir=RTL></span><span
style='mso-spacerun:yes'> </span></span></p></div>

</div>

<div style='mso-element:comment-list'><![if !supportAnnotations]>



<![endif]>

<div style='mso-element:comment'><![if !supportAnnotations]>

<div id="_com_1" class=msocomtxt language=JavaScript
onmouseover="msoCommentShow('_anchor_1','_com_1')"
onmouseout="msoCommentHide('_com_1')"><![endif]><span style='mso-comment-author:
"javad ghyasvand";mso-comment-providerid:"Windows Live";mso-comment-userid:
020b1cd6c1c02935'><![if !supportAnnotations]><a name="_msocom_1"></a><![endif]></span>

<p class=MsoCommentText dir=RTL><span class=MsoCommentReference><span dir=LTR
style='font-size:8.0pt'><span style='mso-special-character:comment'>&nbsp;<![if !supportAnnotations]><a
href="#_msoanchor_1" class=msocomoff>[jg1]</a><![endif]></span></span></span><span
dir=LTR>Relay_settings_in_Differential_roomPart2</span></p></div>

<![if !supportAnnotations]></div>

<![endif]></div>

</div>


  <script src="../../../../asset/JS/jquery-2.1.1.min.js"></script>
  <script src="../../../../asset/JS/jquery.highlight.js"></script>
  <script src="../../../../asset/JS/jquery.scrollto.js"></script>
  <script src="../../../../asset/JS/jquery.finder.js"></script>
  <script src="../../../../asset/JS/bootstrap.min.js"></script>
  <script src="../../../../asset/JS/zooming.js"></script>
  <script src="../../../../asset/JS/Defult_page_Js.js"></script>

 <script>
    const defaultZooming = new Zooming()
    const customZooming = new Zooming()
    const config = customZooming.config()
    const TRANSITION_DURATION_DEFAULT = config.transitionDuration
    const BG_COLOR_DEFAULT = config.bgColor
    const SCALE_BASE_DEFAULT = config.scaleBase
    const ACTIVE_CLASS = 'button-primary'
    const btnScaleSmall = document.getElementById('btn-scale-small')
    document.addEventListener('DOMContentLoaded', function () {
      defaultZooming.listen('img')
      customZooming.listen('img2')
    })

    function isActive(el) {
      return el.classList.contains(ACTIVE_CLASS)
    }
    function activate(el) {
      el.classList.add(ACTIVE_CLASS)
    }
    function deactivate(el) {
      el.classList.remove(ACTIVE_CLASS)
    }
    function toggleActive(el) {
      if (isActive(el)) {
        deactivate(el)
        return false
      } else {
        activate(el)
        return true
      }
    }
  </script>
</div><div id="winchm_template_footer">&copy; 2021 Vebko. All rights reserved.</div></body>

</html>
