<html style="overflow: hidden;" xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:m="http://schemas.microsoft.com/office/2004/12/omml"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=utf-8">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 15">
<meta name=Originator content="Microsoft Word 15">
<link rel=File-List
href="Relay_settings_in_Differential_roomPart1_files/filelist.xml">
<link rel=Edit-Time-Data
href="Relay_settings_in_Differential_roomPart1_files/editdata.mso">

<title>AMT REFERENCE MANUAL</title>

<link rel=dataStoreItem
href="Relay_settings_in_Differential_roomPart1_files/item0001.xml"
target="Relay_settings_in_Differential_roomPart1_files/props002.xml">
<link rel=themeData
href="Relay_settings_in_Differential_roomPart1_files/themedata.thmx">
<link rel=colorSchemeMapping
href="Relay_settings_in_Differential_roomPart1_files/colorschememapping.xml">
<![if !supportAnnotations]>
<style id="dynCom" type="text/css"></style>
<script language="JavaScript"></script>
<![endif]>
<style>

</style>

 <style>
        @font-face {
            font-family: "Vazir";
            src: url(../../../../asset/Fonts/Vazir/Vazir-Thin-FD.ttf);
        }

        body>* {
            font-family: "Vazir" !important;
        }

        body {
            direction: rtl;
        }

        .modal-content {
            direction: ltr;
        }

        .zoom_img {
            position: absolute;
            width: 400px;
        }

        .modal-footer {
            display: block !important;
        }

   
        .msocomoff {
            display: none !important;
        }

        @media (max-width:750px) {
            img {
                max-width: 100%;
                height: auto;
                width: 100%;
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
                box-shadow: 0 0 2px 1px rgb(0 140 186 / 50%);
                background-color: white;
                box-shadow: 0 4px 8px 0 rgb(0 0 0 / 20%), 0 6px 20px 0 rgb(0 0 0 / 19%);
                border: 1px solid #ddd;
                border-radius: 4px;
                padding: 5px;
            }
        }

        .card-panel {
            text-align: justify !important;
            margin-left: 80px !important;
            font-size: 14px !important;
            border-radius: 13px !important;
            font-weight: 600;
            margin-left: 2% !important;
            margin-right: 2% !important;

        }

        h3 * {
            text-decoration: none !important;
            color: #ffff !important;
            font-size: 18px !important;
            font-weight: 600;
        }

        h4 * {
            text-decoration: none !important;
            color: #ffff !important;
            font-size: 18px !important;
            font-weight: 600;
        }

        /* Scroll  */

        .sc2::-webkit-scrollbar {
            width: 8px;
            height: 60px;
        }

        .MsoCommentReference {
            margin-right: 45%;
        }

        .sc2::-webkit-scrollbar-track {
            background-color: rgb(47 46 46 / 20%);
            border-radius: 10px;
        }

        .sc2::-webkit-scrollbar-thumb {
            background-color: #05806e;
            border-radius: 10px;
        }

        .Bullet-Star {
            margin: 0 !important;
        }

        .body-modale-custom {
            font-size: 13px;
            font-weight: 600;
            text-align: justify;
        }

        h3,
        h4 {
            margin-left: 2% !important;
            margin-right: 2% !important;
            font-size: 18px !important;
            font-weight: bolder;
            border: 1px solid #02312c !important;
            box-sizing: content-box !important;
            text-align: center !important;
            background-color: #19B5B4;
            border-radius: 10px !important;
            padding: 5px 10px !important;
            color: rgb(255, 255, 255) !important;
        }
       span {
            font-family: "Vazir" !important;
            font-style: normal !important;
            font-size: 14px !important;
        }
        center>img {
            max-width: 30%;
            height: auto;
            width: auto;
            background-color: white;
            border: 0.5px solid rgb(0, 0, 0);
            border-radius: 0px;
            padding: 1px !important;
            max-width:200px !important;
            max-height: 250px !important
        }

        center>img:hover {
            box-shadow: 0 0 2px 1px rgba(0, 140, 186, 0.5);
        }

        center {
            text-align: right;
            margin-right: 6%;
        }

        .MsoCommentText {
            font-size: 11px !important;
            text-align: justify !important;
            direction: ltr !important;
            unicode-bidi: embed !important;
            font-weight: 600 !important;
        }

        #finder {
            z-index: 100000000000000000 !important;
        }

        #winchm_template_title>a {
            color: black !important;
            border: 2px solid #92929280 !important;
            border-radius: 10px !important;
            padding: 5px !important;
            background-color: #F0F0F0 !important;
            vertical-align: middle !important;
            font-size: 25px !important;
            font-size: medium !important;
            padding-top: 5px !important;
        }

        #winchm_template_title>a:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;

        }

        #finderInput {
            color: black !important;
        }

        #finderCount {
            padding: auto;
        }

        .btn,
        .btn-large,
        .btn-flat {
            border: none;
            border-radius: 0px !important;
            display: inline-block;
            height: 35px !important;
            width: auto !important;
            line-height: 17px;
            outline: 0;
            padding: 4px 1rem !important;
            text-transform: uppercase;
            vertical-align: middle;
            -webkit-tap-highlight-color: transparent;
            text-decoration: none !important;
            border-radius: 5px !important;
        }

        .btn-circle.btn-xl {
            width: 40px !important;
            height: 40px !important;
            padding: 10px 16px !important;
            border-radius: 30% !important;
            font-size: 24px !important;
            line-height: 1.33 !important;
            outline: none !important;
            float: left !important;
            position: fixed !important;
            LEFT: 50px !important;
            bottom: 50px !important;
            border: 2px solid #92929280;
        }

        .btn-circle.btn-xl:hover {
            background-color: #d2eaff !important;
            border: 2px solid #82c2fa60 !important;
            transition: background-color 0.5s !important;
        }

        .btn-circle {
            width: 30px !important;
            height: 30px !important;
            padding: 6px 0px !important;
            border-radius: 15px !important;
            text-align: center !important;
            font-size: 12px !important;
            line-height: 1.42857 !important;
            outline: none !important;
        }

        .tr_table {
            border-radius: 5px;
            border-bottom: 3px solid black;
            border-top: 3px solid black;
            border-left: 3px solid black;
            border-right: 3px solid black;
            background-color: rgba(156, 154, 154, 0.849);
        }

        .td_table {
            border-left: solid black 3px !important;
        }

        * {
            box-sizing: border-box;
        }


        .cancelbtn {
            background-color: #338a3e;
        }

        .cancelbtn,
        .deletebtn {
            background-color: #338a3e;
            float: left;
            width: 50%;
        }

        .cancelbtn {
            background-color: #4ccebf;
            color: black;
        }

        .deletebtn {
            background-color: #6ab755;
        }

        .container-doc {
            padding: 16px;
            text-align: center;
        }

        .close {
            position: absolute;
            right: 22px;
            top: -2px;
            font-size: 36px;
            font-weight: bolder;
            color: #842020;
            transition: transform 500ms ease;
        }

        .clearfix::after {
            content: "";
            clear: both;
            display: table;
        }

        @media screen and (max-width: 350px) {

            .cancelbtn,
            .deletebtn {
                width: 100%;
            }
        }

        .Popuplogo {
            width: 20%;
            height: 13%;
            background-color: transparent;
            background-image: url(../../../../asset/Image/Vebko_EN_Log.ico);
            background-repeat: no-repeat;
            background-size: 95%;
            margin-left: 10px;
            margin-right: 10px;
        }

        .highlight {
            background-color: #fff34d;
            -moz-border-radius: 5px;
            /* FF1+ */
            -webkit-border-radius: 5px;
            /* Saf3-4 */
            border-radius: 5px;
            /* Opera 10.5, IE 9, Saf5, Chrome */
            -moz-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* FF3.5+ */
            -webkit-box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Saf3.0+, Chrome */
            box-shadow: 0 1px 4px rgba(0, 0, 0, 0.7);
            /* Opera 10.5+, IE 9.0 */
        }

        .highlight {
            padding: 1px 4px;
            margin: 0 -4px;
        }

        .search_box {
            float: left;
            font-size: 16px;
            font-weight: lighter;
            color: #18b5b4;
            top: 41px;
            width: 302px;
            border-color: #18b5b4;
            border-radius: 19px;
            border-width: thin;
        }

        input[type="submit"] {
            display: none !important;
        }

        input {
            width: 100%;
        }

        input {
            background: none;
            border: 3px solid #fff;
            border-radius: 26px;
            box-sizing: border-box;
            padding: 5px 15px 7px;
            font-size: 14px;
            color: #fff;
            z-index: 2;
        }

        input:focus {
            outline: none;
        }

        * {
            box-sizing: border-box;
        }

        .app {
            max-height: fit-content;
            max-width: 100%;
            overflow-y: auto;
            overflow-X: hidden !important;
            height: 100%;
        }

        .finder {
            position: fixed;
            top: -53px;
            right: 43%;
            left: 1%;
            z-index: 999;
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            height: 46px;
            background: #ffffffde;
            font-family: Arial, Helvetica, sans-serif;
            font-size: 11px;
            border-bottom: 1px solid #e5e5e5;
            box-shadow: 0 0 10px rgb(0 0 0 / 20%);
            padding: 3px;
            transition: top 0.15s ease-out;
        }

        .finder.active {
            top: 0;
        }

        .finder-input {
            flex-grow: 1;
            width: 0;
            height: 39px !important;
            border: none;
            padding: 8px;
            outline: none !important;
        }

        .finder-input.not-found {
            color: #e7353f;
        }

        .btn-finder {
            width: 40px;
            height: 40px;
            text-align: center;
            padding: 0;
        }

        .finder-input,
        .btn-finder:not(:last-child) {
            margin-right: 5px;
        }

        .finder-count {
            display: -webkit-box;
            display: -ms-flexbox;
            display: -webkit-flex;
            display: flex;
            flex-direction: column;
            justify-content: center;
            color: #888;
            border-right: 1px solid #e5e5e5;
            margin-right: 5px;
            padding-right: 20px;
            white-space: nowrap;
        }

        .btn-finder,
        .finder-count {
            flex-shrink: 0;
            flex-grow: 0;
        }

        .highlight {
            background: #eeb900b8;
        }

        .highlight.active {
            background: #f09206;
        }

        html {
            overflow-y: scroll;
        }

        body {
            padding: 0px;
            margin: 0px;
            overflow: auto;
            background-color: #FFFFFF;
            text-align: justify !important;
        }

        #winchm_template_button {
            float: right;
            top: -7px;
            position: relative;
            text-align: right;
            right: -5px;
            height: auto;
        }

        #winchm_template_title {
           font-weight: bold;
           font-size: 24px;
           color: 353535;
           padding-right: 50px !important;
           margin: 10px !important;
           border-bottom-style: solid;
           border-bottom-width: 1px;
           border-bottom-color: #ffffff;
           width: auto;
           text-align: right;
           height: 40px !important;
           position: sticky !important;
           top: 0 !important;
           background: #FFF;
           Z-INDEX: 1000 !important;
        }

        #winchm_template_content {
            padding: 0px;
            margin-top: 0;
            margin-left: 0;
            margin-bottom: 0;
            margin-right: 0;
            width: auto !important;
            width: 100%;
        }

        #winchm_template_footer {
            border-width: 1px;
            border-color: #c0c0c0;
            border-top-style: solid;
            margin-top: 0px;
            margin-left: 15px;
            margin-bottom: 5px;
            margin-right: 15px;
            padding-top: 6px;
            padding-left: 0px;
            padding-bottom: 20px;
            padding-right: 0px;
            font-family: arial, helvetica, sans-serif;
            font-size: 9px;
            color: #909090;
            text-align: center;
            width: auto;
        }

        #winchm_template_navigation a:link {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:visited {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:active {
            text-decoration: none;
            color: #0000ff
        }

        #winchm_template_navigation a:hover {
            text-decoration: none;
            color: #0000ff
        }

        a:link {
            text-decoration: underline;
            color: #0033cc
        }

        a:visited {
            text-decoration: underline;
            color: #0033cc
        }

        a:active {
            text-decoration: underline;
            color: #0033cc
        }

        a:hover {
            text-decoration: underline;
            color: #ff0000;
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }

        #inputmudal::placeholder {
            color: #0033cc;
            font-size: 0.5rem;
        }

        #inputmudal {
            color: black;
            font-size: 0.6rem;
            font-weight: bold;
            margin-left: 3% !important;
            height: 50px !important;
            border: 4px #63a8bc96 groove;
            background-color: #18b5b4;
            text-align: center;
            padding: 0.25rem;
            font-family: monospace;
            text-decoration: underline;
            margin-bottom: 25px;
        }

        #inputmudal:hover {
            cursor: pointer;
        }

        .cpy {
            width: 25%;
            margin-left: 35% !important;
            border-radius: 15px;
            background-color: #18b5b4;
            border: 2px solid white;
            margin-top: 1%;
            margin-bottom: 20px;
        }

        .cpy:hover {
            background-color: #3c3f3feb;
        }

        .hidden {
            position: fixed;
            bottom: 0;
            right: 0;
            pointer-events: none;
            opacity: 0;
            transform: scale(0);
        }

        @media print {
            #winchm_template_button {
                visibility: hidden;
            }
        }

        .cpy {
            text-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
            box-shadow: 2px 2px 5px rgb(22, 22, 22) !important;
        }

        .cpy:hover {
            transition: background-color 0.5s, border 0.5s;
            background-color: #136d6d;
            border: 3px solid #fff;
        }

        #serverstatus {
            color: #fff;
            background-color: rgb(69, 69, 69);
            text-align: right;
            font-size: 13px;
            margin-top: 5px;
            padding: 5px;
        }

        #Attention {
            color: red;
            font-size: 13px;
            font-weight: 900;
            text-align: center;
            margin-bottom: 5px;
        }

        #finder {
            direction: ltr;
        }

        #p-addres {
            color: green;
            font-size: 13px;
            text-align: center !important;
        }

        .page_link {
            color: black;
            text-align: center;
            font-weight: bolder;
            font-size: large;
        }
    </style>
    <meta http-equiv=Content-Type content="text/html; charset=utf-8">
    <title>Vebko Tester AMT105</title>
    <link href="../../../../asset/CSS/bootstrap.min.css" rel="stylesheet">
    <link href="../../../../asset/CSS/winchm_template_style.css" rel="stylesheet">
    <link href="../../../../asset/Fonts/bootstrap-icons-1.2.2/bootstrap-icons.css" rel="stylesheet">
    <link href="../../../../asset/Fonts/awesome/css/all.css" rel="stylesheet">
</head>

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in' class='demoScroll sc2 app'
    data-finder-wrapper="" data-finder-scroll-offset="300" data-finder-content="">
    <div id="winchm_template_title">

        <a id="playmp4" title="اشتراک گذاری صفحه" data-toggle="modal" data-target="#sharingModal" class="badge"><i
                class="bi bi-share-fill"></i></a>

        <a class="finder-activator badge" title="جستجو" data-finder-activator><i class="bi bi-search"></i></a>

        <a data-toggle="tooltip" title="چاپ" href="#" onClick="PrintElem();" class="badge"><i
                class="bi bi-printer-fill"></i></a>

        <a id="modalplay" title="دانلود و پخش ویدیو" data-toggle="modal" data-target="#myModal" class="badge"> <i
                class="bi bi-play-circle-fill"></i></a>

    </div>
    <button type="button" onclick="GetTop();" id="toTop" class="btn  btn-circle btn-xl" style="padding:0 !important ;">
        <i class="bi bi-arrow-up-circle" style="font-size: 25px;font-weight: bolder;">
        </i>
    </button>

    <div class="modal fade" id="myModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                    <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>
                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body bg-warning text-justify pl-3 pr-3" style="direction:rtl!important;">
                    <div id="Attention">توجه !</div>
                    <div class="body-modale-custom">
                        <span> برای دانلود فیلم‌های اموزشی باید نرم افزار</span>
                        <span>AMPRO</span>
                        <span>در حال اجرا باشد، تمامی فیلم های آموزشی در یک مسیر مشخص توسط نرم افزار</span>
                        <span>AMPRO</span>
                        <span>ذخیره می شوند. فیلم های آموزشی در این مسیر ذخیره می شوند</span>
                        </br>
                        <div id="p-addres">
                            C:\Users\YourUserName\Documents\Vebko\AMPro-HelpFilms
                        </div>
                        <span>از طریق این مسیر می توانید به ویدیوها دسترسی کامل داشته باشید، توجه داشته باشید که هر
                            ویدیو پس از دانلود کامل قابل پخش خواهد بود و پس از هر بار دانلود، هر ویدیو پخش می شود، در
                            صورت وجود ویدیوی جدیدتر در</span>
                        <span>
                            vebko.org
                        </span>
                        <span>، به صورت خودکار انجام می شود. سرور، ویدیوی جدید دانلود می شود و سپس در دسترس شما قرار می
                            گیرد.</span>
                    </div>

                    <div id="serverstatus" class="serverstatus pl-2">
                        وضعیت سرور :
                    </div>
                </div>
                <div class="modal-footer">
                    <a type="button" class="btn btn-info text-light" data-toggle="tooltip"
                        href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_001\0001_Differential_001_fa.mp4"
                        target="_Blank" rel="noopener noreferrer">
                        پخش انلاین
                    </a>
                    <a id="#playmp4" type="button" class="btn btn-success text-light" data-toggle="tooltip"
                        href="../../../../VideoPlayer.html?page=https://vebko.org/Downloads/Instructions/Tester\J_AMT Differential\0001_Differential_001\0001_Differential_001_fa.mp4"
                        onclick="checkServer()">
                        دانلود و پخش
                    </a>
                </div>
            </div>
        </div>
    </div>

    <div class="modal fade" id="sharingModal" tabindex="-1" role="dialog" aria-labelledby="exampleModalLabel"
        aria-hidden="true">
        <div class="modal-dialog modal-dialog-centered" role="document">
            <div class="modal-content">
                <div class="modal-header">
                    <canvas src="../../../../asset/Image/LOGO_EN.png" class="Popuplogo"></canvas>
                    <button type="button" class="close mt-1" data-dismiss="modal" aria-label="Close">
                        <span aria-hidden="true">&times;</span>
                    </button>
                </div>
                <div class="modal-body text-justify pl-3 pr-3">
                    <div class="page_link mb-4">لینک صفحه</div>
                    <div class="row">
                        <a id="inputmudal" type="url" class="col-11 ur text"
                            aria-describedby="inputGroup-sizing-defult">https://vebko.org/Downloads/Instructions/ZZ_HELP/index_fa.html?page=Pages\Tester\FA\J\Relay_settings_in_Differential_roomPart1.htm</a>
                        <button class="cpy" title="کپی" onclick="copy('.text')">
                            <i class="fa fa-clone text-light p-2"></i>
                        </button>
                        <input class="clipboard hidden" title="کپی" />
                    </div>
                </div>
            </div>
        </div>
    </div>
    <div id="winchm_template_content">

<body lang=EN-US link="#0563C1" vlink="#954F72" style='tab-interval:.5in;
word-wrap:break-word'>

<div class=WordSection1 dir=RTL>



<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در روم &quot;</span><span dir=LTR>AMT
Differential</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; تست رله‌های دیفرانسیلی و دیفرانسیل
طولی (&quot;</span><span dir=LTR>End to End</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;) انجام
می‌شود.</span><span dir=LTR></span><span dir=LTR></span><span lang=FA dir=LTR><span
dir=LTR></span><span dir=LTR></span> </span><span lang=FA style='font-size:
13.0pt;'>رله‌های دیفرانسیل بر
اساس مقایسه جریان‌ها در دو طرف تجهیز کار می‌کنند و جریان را در دو سمت تجهیز
مورد حفاظت، اندازه‌گیری و مقایسه می‌کنند که برای حفاظت ترانسفورما</span><span
lang=FA style=';
mso-ansi-language:DE'>ت</span><span lang=FA style='mso-ansi-font-size:
10.0pt;'>ورهای قدرت، موتورها، ژنراتورها و باسبارها مورد
استفاده قرار می‌گیرند. توجه کنید که برای انجام این تست هر دو گروه جریانی &quot;</span><span
dir=LTR>A</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; و &quot;</span><span dir=LTR>B</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; دستگاه فعال هستند و اگر بخواهید از کابل نوتریک برای تست
استفاده کنید باید در قسمت&quot;</span><span dir=LTR>Hardware </span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; قسمت &quot;</span><span dir=LTR>Prefernces</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot;، &quot;</span><span dir=LTR>Combination Cable</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; را روی &quot;</span><span dir=LTR>Current</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; قرار دهید.</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>روم دیفرانسیل از دو پنجره اصلی &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Test View</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و
&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Differential
Characteristic</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; تشکیل شده است. در پنجره &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Test View</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; تست‌های
&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Shot</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot;، &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Check</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot;، &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Search</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; و &quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>Stability</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; انجام
می‌شود. در پنجره &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Differential Characteristic</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; هم منحنی مشخصه دیفرانسیل رله مطابق
با اطلاعات وارد شده در &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Test Object</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; برحسب &quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>I bias</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و
&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>I diff</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot;نمایش داده می‌شود. </span></p></div>

<div><p class=AAA-Aks dir=RTL><span lang=AR-SA style=';
mso-ansi-language:DE'><span style='mso-spacerun:yes'>  </span></span><span
dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image001.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image002.png"
  o:title=""/></center>
</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=RTL></span><span dir=RTL></span><span
style=';mso-ansi-language:DE'><span dir=RTL></span><span
dir=RTL></span><span style='mso-spacerun:yes'> </span></span><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image003.png"
  o:title=""/></center>
</span><span lang=AR-SA style=''></span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>همانطور که پیش از این هم گفته شده برای تست رله ابتدا
باید اطلاعات آن را در پنجره &quot;</span><span dir=LTR>Test Object</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; وارد کرد. در بلوک &quot;</span><span dir=LTR>Device</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; اطلاعاتی مانند مشخصات نامی رله، شماره سریال، محل قرارگیری
رله، مشخصات &quot;</span><span dir=LTR>CT</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و
&quot;</span><span dir=LTR>PT</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; رله وارد می‌شود. این بخش در فیلم‌های
قبل به طور کامل توضیح داده شده است. اما بلوک اصلی این روم &quot;</span><span
dir=LTR>Differential</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; است که با دابل کلیک روی آن پنجره
&quot;</span><span dir=LTR>Differential Protection Parameters</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; باز می‌شود. این پنجره شامل چهار زبانه‌ی &quot;</span><span
dir=LTR>Protected Object</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot;، &quot;</span><span dir=LTR>Protection
Device</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot;، &quot;</span><span dir=LTR>Characteristic
Definition</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; و &quot;</span><span dir=LTR>Harmonic</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; است که تنظیمات رله دیفرانسیل در آن وارد می‌شود.</span></p></div>

<div><p class=AAA-Aks dir=RTL><span lang=AR-SA style=';
mso-ansi-language:DE'><span style='mso-spacerun:yes'>  </span></span><span
dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image004.png"
  o:title=""/></center>

 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image005.png"
  o:title=""/></center>
</span></p></div>

<h3 dir=RTL style='mso-list:l36 level3 lfo4'><![if !supportLists]><span
style='mso-fareast-font-family:"Calibri Light";mso-fareast-theme-font:major-latin;
mso-bidi-font-family:"Calibri Light";mso-bidi-theme-font:major-latin;
color:black;font-weight:normal;text-decoration:none;text-underline:none'><span
></span></span><![endif]><span dir=RTL></span><span
lang=AR-SA style=''>زبانه‌ی &quot;</span><span dir=LTR>Protected
Object</span><span dir=RTL></span><span dir=RTL></span><span lang=AR-SA
style=''><span dir=RTL></span><span dir=RTL></span>&quot;</span></h3>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در زبانه‌ی &quot;</span><span dir=LTR>Protected
Object</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; اطلاعات تجهیز مورد حفاظت ثبت می‌شود.
در فیلد &quot;</span><span dir=LTR>Protected Object</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; ابتدا
نوع تجهیز مورد حفاظت از بین ترانسفورماتور، ژنراتور، موتور و باس‌بار وارد می‌شود
که این جا ترانسفورماتور انتخاب می‌شود. در بخش &quot;</span><span dir=LTR>Vector
Group</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; گروه برداری ترانسفورماتور که در بخش
&quot;</span><span dir=LTR>Nominal Values</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; وارد
شده، نمایش داده می‌شود. در بخش &quot;</span><span dir=LTR>Number of Winding</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; هم تعداد سیم‌پیچ‌های ترانسفورماتور مشخص می‌شود. اگر
ترانسفورماتور سه سیم‌پیچه باشد، ستون &quot;</span><span dir=LTR>Tertiary</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; هم برای وارد کردن اطلاعات سیم‌پیچ سوم باز می‌شود. در
اینجا ترانس دو سیم پیچ انتخاب می‌شود.</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در بخش &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Nominal Values</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;
اطلاعات نامی ترانس در ستون‌های &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Primary</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot;، &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Secondary</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و
&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Tertiary</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; برای سمت اولیه، ثانویه و ثالثیه وارد می‌شود که چون ترانس
دو سیم پیچ است ستون &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Tertiary</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; غیرفعال است.</span><span dir=LTR></span><span
dir=LTR></span><span lang=FA dir=LTR style='mso-ansi-language:DE'><span
dir=LTR></span><span dir=LTR></span> </span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span><span style='mso-spacerun:yes'> </span>در
سطر &quot;</span><span dir=LTR>Winding/Leg Name</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; می‌توان
یک نام دلخواه به صورت فارسی یا انگلیسی برای سیم‌پیچ وارد کرد. در فیلد &quot;</span><span
dir=LTR>Voltage</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; ولتاژ نامی دو سمت ترانس، در فیلد
&quot;</span><span dir=LTR>Power</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; توان نامی ترانسفورماتور (در دو سمت
به طور یکسان)، در فیلد &quot;</span><span dir=LTR>Vector View</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; <span style='mso-spacerun:yes'> </span>نوع اتصالات دو سمت
ترانسفورماتور و در فیلد &quot;</span><span dir=LTR>Connection Number</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; شماره گروه برداری ترانس وارد می‌شود. اگر سمت ستاره ترانس دارای
نقطه نول باشد، در فیلد &quot;</span><span dir=LTR>Star point Grounding</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; گزینه </span><span lang=FA style='
mso-bidi-font-family:Calibri'>&quot;</span><span
dir=LTR style='mso-bidi-font-family:Calibri'>Yes</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
mso-bidi-font-family:Calibri'><span dir=RTL></span><span dir=RTL></span>&quot;</span><span
lang=FA style=''>
انتخاب شود. برای مثال اگر گروه برداری ترانس &quot;</span><span dir=LTR>YND11</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; باشد، پس از مشخص کردن نوع سیم‌بندی ترانس در &quot;</span><span
dir=LTR>Vector Group</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; و شماره گروه برداری آن در &quot;</span><span
dir=LTR>Connection Number</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot;، در فیلد &quot;</span><span dir=LTR>Star
point Grounding</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; در ستون اولیه &quot;</span><span
dir=LTR>Yes</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; انتخاب می‌شود. در فیلد &quot;</span><span
dir=LTR>Current</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; هم جریان نامی در دو طرف توسط نرم‌افزار
بر اساس ولتاژ و توان وارد شده محاسبه می‌شود که غیرقابل ویرایش است. در فیلد
&quot;</span><span dir=LTR>Delta-Connected CT</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; هم
اگر &quot;</span><span dir=LTR>CT</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot;‌ها به صورت مثلث بسته شده باشند گزینه
&quot;</span><span dir=LTR>Yes</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; و در غیر این صورت &quot;</span><span
dir=LTR>No</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; انتخاب می‌شود.</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>پس از آن در بخش &quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>CT Nominal Current</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;
اطلاعات نامی&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>CT</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot;‌ها در هر دو طرف ترانس به طور مجزا وارد</span><span
dir=LTR></span><span dir=LTR></span><span lang=FA dir=LTR style='mso-ansi-language:
DE'><span dir=LTR></span><span dir=LTR></span> </span><span lang=FA
style=''>می‌شود.
برای این قسمت توجه کنید که محاسبات جریان‌های دیفرانسیل و بایاس، بر اساس جریان
محاسبه شده و نسبت تبدیل وارد شده در این بخش محاسبه می‌شود، ولی اگر از منوی &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>View</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; ، &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Unit</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; را &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Primary</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;
انتخاب کنید، جریان‌های سمت اولیه دو طرف ترانس در &quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>Vector view</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; بر
اساس نسبت تبدیل &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>CT</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; وارد شده در بلوک &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Device</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; نمایش
داده می‌شوند. در بخش &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Star Point Grounding</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; هم مشخص می‌شود که نقطه‌ی نول &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>CT</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;‌ها در
کدام سمت قرار دارد. اگر نقطه نول در سمت تجهیز حفاظتی (ترانس) باشد گزینه &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>tow. Pro. Obj</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; را
انتخاب کرده در غیر این صورت گزینه &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>towards Line</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; را
انتخاب کنید.</span></p></div>

<h3 dir=RTL style='mso-list:l36 level3 lfo4'><![if !supportLists]><span
style='mso-fareast-font-family:"Calibri Light";mso-fareast-theme-font:major-latin;
mso-bidi-font-family:"Calibri Light";mso-bidi-theme-font:major-latin;
color:black;font-weight:normal;text-decoration:none;text-underline:none'><span
></span></span><![endif]><span dir=RTL></span><span
lang=AR-SA style=''>زبانه‌ی </span><span lang=AR-SA
style='font-family:"Calibri",sans-serif;mso-ascii-font-family:"Calibri Light";
mso-ascii-theme-font:major-latin;mso-hansi-font-family:"Calibri Light";
mso-hansi-theme-font:major-latin'>&quot;</span><span dir=LTR>Protection Device</span><span
dir=RTL></span><span dir=RTL></span><span lang=AR-SA style='font-family:"Calibri",sans-serif;
mso-ascii-font-family:"Calibri Light";mso-ascii-theme-font:major-latin;
mso-hansi-font-family:"Calibri Light";mso-hansi-theme-font:major-latin'><span
dir=RTL></span><span dir=RTL></span>&quot;</span></h3>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>پس از وارد کردن مشخصات تجهیز مورد حفاظت در
زبانه &quot;</span><span dir=LTR>Protected Object</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; باید
مشخصات رله را در قسمت &quot;</span><span dir=LTR>Protection Device</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; وارد کنید. اولین مورد وارد کردن فرمول &quot;</span><span
dir=LTR>Ibias</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; از فیلد &quot;</span><span dir=LTR>Ibias
Calculation</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; است، که شامل &quot;هفت&quot; فرمول
اصلی است و باید از منوال رله یکی از آن‌ها را انتخاب و بر اساس آن &quot;</span><span
dir=LTR>Factor K1</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; را وارد کنید. در حالت کلی برای خطای
تکفاز و چند فاز منحنی مشخصه دیفرانسیلی متفاوت است اما با زدن تیک گزینه &quot;</span><span
dir=LTR>No Combined Characteristic</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; منحنی مشخصه دیفرانسیلی در حالت خطای
تک فاز و چند فاز یکی خواهد شد که در ادامه، هنگامی که منحنی مشخصه رسم شد،
توضیحات تکمیلی آن ارائه می‌شود.</span></p></div>

<div><p class=AAA-Aks dir=RTL><span dir=LTR>
 <center><img  src="../../../../Images/Tester/Relay_settings_in_Differential_roomPart1_files/image006.png"
  o:title=""/></center>
</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در فیلد &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Reference Winding</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; جهت
سیم‌بندی مرجع مشخص می‌شود که بر اساس تنظیمات رله انتخاب می‌شود. با انتخاب جهت
سیم‌بندی مرجع، زاویه جریان در آن سمت صفر در نظر گفته می‌شود. از آنجایی که جریان
دیفرانسیل و جریان بایاس بر حسب جریان نامی محاسبه و نمایش داده می‌شوند، در &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Reference Current</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; باید جریان نامی رله را از بین جریان &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>CT</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و یا
جریان نامی تجهیز مورد حفاظت انتخاب کنید، مثلا اگر&quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>Reference Current</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; را</span><span
dir=LTR></span><span dir=LTR></span><span lang=FA dir=LTR style='mso-ansi-language:
DE'><span dir=LTR></span><span dir=LTR></span> </span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Protected Object Nominal Current</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; انتخاب کرده باشید، و ‌&quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Idiff = 2In</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; باشد،
منظور از &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>In</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; جریان نامی</span><span dir=LTR></span><span dir=LTR></span><span
lang=FA dir=LTR style='mso-ansi-language:DE'><span dir=LTR></span><span
dir=LTR></span> </span><span lang=FA style='mso-ansi-font-size:
10.0pt;'>تجهیز است که اطلاعات ان در زبانه &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Protected Device</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot;، قسمت &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Nominal values</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و
فیلد &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Current</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; نشان داده شده ، اما اگر &quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>CT Nominal Current</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; را
انتخاب کرده باشید، منظور از &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>In</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; جریان نامی &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>CT</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; است
که اطلاعات آن در زبانه &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Protected Device</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot;، قسمت&quot;</span><span lang=DE
dir=LTR style='mso-ansi-language:DE'>CT Nominal values</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;</span><span
dir=LTR></span><span dir=LTR></span><span lang=FA dir=LTR style='mso-ansi-language:
DE'><span dir=LTR></span><span dir=LTR></span> </span><span lang=FA
style=''>وارد
شده است.</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Zero Sequence Elimination</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; اگر
رله مربوطه قابلیت حذف توالی صفر در اندازه‌گیری‌ها را داشت، می‌توانید در فیلد به
‌‌&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Elimination
Type</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; روش حذف توالی صفر را انتخاب کنید.
این امکان به این دلیل در رله‌ها وارد شده که اگر خطای فاز به زمین در خارج زون
حفاظتی اتفاق افتاد، وجود جریان توالی صفر باعث عملکرد رله نشود که البته با این
کار حساسیت رله به خطای فاز به زمین کاهش می‌یابد.</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Test Time Setting/Transformer Model</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot;، فیلد &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Test max</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; حداکثر زمان تزریق جریان خطا و فیلد &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Delay Time</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; تاخیر
زمانی بعد از &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Trip</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; مشخص می‌شود. در&quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Diff Current Setting</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; فیلد &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Idiff&gt;</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; مربوط
به استیج اول و &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Idiff&gt;&gt;</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; مربوط به استیج دوم است. توجه داشته
باشید که در جریان‌های کوچکتر از &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Idiff&gt;</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;، به
ازای هر جریان بایاسی رله پایدار بوده و تریپ نخواهد داد. اما جریان‌های بزرگ‌تر
از &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Idiff
&gt;&gt;</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=''><span
dir=RTL></span><span dir=RTL></span>&quot; نشان دهنده وقوع خطا در نزدیکی سیم‌بندی
ترانس می‌باشند و رله بدون توجه به جریان بایاس به صورت آنی تریپ خواهد داد. اما
بین دو جریان &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Idiff&gt;</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; و &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Idiff&gt;&gt;</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; عملکرد رله براساس منحنی مشخصه بوده و
دارای زمان تاخیر عملکرد خواهد بود.</span></p></div>

<div class = "card-panel hoverable"><p class=AAA-MatnAsli dir=RTL><span lang=FA style='mso-ansi-font-size:
10.0pt;'>در &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Current Tolerances</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;
تلرانس جریانی را می‌توانید به دو فرم &quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Relative</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; و</span><span dir=LTR></span><span
dir=LTR></span><span lang=FA dir=LTR style='mso-ansi-language:DE'><span
dir=LTR></span><span dir=LTR></span> </span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot;</span><span lang=DE dir=LTR
style='mso-ansi-language:DE'>Absolute</span><span dir=RTL></span><span dir=RTL></span><span
lang=FA style=''><span
dir=RTL></span><span dir=RTL></span>&quot; وارد کنید. توجه داشته باشید نرم
افزار بیشترین مقدار را بین این دو در نظر می‌گیرد. در &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Diff Time Setting</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; فیلد &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Tdiff</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=';
mso-ansi-language:DE'><span dir=RTL></span><span dir=RTL></span>&gt;</span><span
lang=FA style=''>&quot;
زمان مجاز عملکرد ناحیه بین &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:
DE'>Idiff</span><span dir=RTL></span><span dir=RTL></span><span lang=FA
style=';
mso-ansi-language:DE'><span dir=RTL></span><span dir=RTL></span>&gt;</span><span
lang=FA style=''>&quot;
و &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Idiff</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
;mso-ansi-language:DE'><span
dir=RTL></span><span dir=RTL></span>&gt;&gt;</span><span lang=FA
style=''>&quot;
و &quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Tdiff&gt;&gt;</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; جریان‌های دیفرانسیلی بزرگتر از &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Idiff&gt;&gt;</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; است. در
&quot;</span><span lang=DE dir=LTR style='mso-ansi-language:DE'>Time Tolerances</span><span
dir=RTL></span><span dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span
dir=RTL></span>&quot; تلرانس زمانی را می‌توانید به دو فرم &quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Relative</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; و</span><span
dir=LTR></span><span dir=LTR></span><span lang=FA dir=LTR style='mso-ansi-language:
DE'><span dir=LTR></span><span dir=LTR></span> </span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot;</span><span
lang=DE dir=LTR style='mso-ansi-language:DE'>Absolute</span><span dir=RTL></span><span
dir=RTL></span><span lang=FA style='
'><span dir=RTL></span><span dir=RTL></span>&quot; وارد
کنید. توجه داشته باشید نرم افزار بیشترین مقدار را بین این دو در نظر می‌گیرد.</span></p></div>

<p class=AARU-Normal dir=LTR><span lang=FA dir=RTL style='
mso-ansi-font-size:12.0pt;'><span
style='mso-spacerun:yes'> </span></span></p></div>

</div>

<div style='mso-element:comment-list'><![if !supportAnnotations]>



<![endif]>

<div style='mso-element:comment'><![if !supportAnnotations]>

<div id="_com_1" class=msocomtxt language=JavaScript
onmouseover="msoCommentShow('_anchor_1','_com_1')"
onmouseout="msoCommentHide('_com_1')"><![endif]><span style='mso-comment-author:
HP;mso-comment-providerid:None;mso-comment-userid:HP'><![if !supportAnnotations]><a
name="_msocom_1"></a><![endif]></span>

<p class=MsoCommentText dir=LTR style='text-align:justify;direction:ltr;
unicode-bidi:embed'><span class=MsoCommentReference><span style='font-size:
8.0pt'><span style='mso-special-character:comment'>&nbsp;<![if !supportAnnotations]><a
href="#_msoanchor_1" class=msocomoff>[H1]</a><![endif]></span></span></span>Relay_settings_in_Differential_roomPart1</p></div>

<![if !supportAnnotations]></div>

<![endif]></div>

</div>


  <script src="../../../../asset/JS/jquery-2.1.1.min.js"></script>
  <script src="../../../../asset/JS/jquery.highlight.js"></script>
  <script src="../../../../asset/JS/jquery.scrollto.js"></script>
  <script src="../../../../asset/JS/jquery.finder.js"></script>
  <script src="../../../../asset/JS/bootstrap.min.js"></script>
  <script src="../../../../asset/JS/zooming.js"></script>
  <script src="../../../../asset/JS/Defult_page_Js.js"></script>

 <script>
    const defaultZooming = new Zooming()
    const customZooming = new Zooming()
    const config = customZooming.config()
    const TRANSITION_DURATION_DEFAULT = config.transitionDuration
    const BG_COLOR_DEFAULT = config.bgColor
    const SCALE_BASE_DEFAULT = config.scaleBase
    const ACTIVE_CLASS = 'button-primary'
    const btnScaleSmall = document.getElementById('btn-scale-small')
    document.addEventListener('DOMContentLoaded', function () {
      defaultZooming.listen('img')
      customZooming.listen('img2')
    })

    function isActive(el) {
      return el.classList.contains(ACTIVE_CLASS)
    }
    function activate(el) {
      el.classList.add(ACTIVE_CLASS)
    }
    function deactivate(el) {
      el.classList.remove(ACTIVE_CLASS)
    }
    function toggleActive(el) {
      if (isActive(el)) {
        deactivate(el)
        return false
      } else {
        activate(el)
        return true
      }
    }
  </script>
</div><div id="winchm_template_footer">&copy; 2021 Vebko. All rights reserved.</div></body>

</html>
